{
  "fileName": "二级BMS架构-协能科技通用保护策略.xlsx",
  "importedAt": "2026-04-30T09:24:17.041Z",
  "sheets": [
    {
      "name": "BMS控制策略(0.5P同充同放)",
      "rowCount": 93,
      "columns": [
        {
          "name": "col1",
          "dtype": "string",
          "uniqueCount": 43,
          "samples": [
            "运行状态",
            "禁充",
            "禁放",
            "待机",
            "停机",
            "正常",
            "簇最大允许充电电流(A)",
            "簇最大允许放电电流(A)"
          ]
        },
        {
          "name": "col2",
          "dtype": "string",
          "uniqueCount": 39,
          "samples": [
            "报警项目",
            "单体电压过高（V）",
            "总电压过高（V）\nn为电池簇内电池串数",
            "充电电池温度高（℃）",
            "充电电池温度低（℃）",
            "充电过流（A）",
            "单体电压过低（V）",
            "总电压过低（V）\nn为电池簇内电池串数"
          ]
        },
        {
          "name": "col3",
          "dtype": "string",
          "uniqueCount": 14,
          "samples": [
            "BMS动作处理",
            "给PCS发送禁充指令，15s内如果堆还有充电电流，则堆运行状态转停机",
            "给PCS发送禁放指令，15s内如果堆还有放电电流，则堆运行状态转停机",
            "给PCS发送待机指令，15s内如果堆还有电流，则堆允许状态转停机",
            "给PCS发送停机指令，同时BAU输出干接点并断开汇流柜直流总断路器，3s后所有簇接触器全部切断",
            "/",
            "等同于充电过流二级报警值",
            "等同于放电过流二级报警值"
          ]
        },
        {
          "name": "col4",
          "dtype": "string",
          "uniqueCount": 57,
          "samples": [
            "如有SOP限流需求，需提供限流MAP表",
            "报警值",
            "3.5",
            "3.65",
            "3.75",
            "3.5*n",
            "3.65*n",
            "3.75*n"
          ]
        },
        {
          "name": "col5",
          "dtype": "number",
          "uniqueCount": 2,
          "samples": [
            "报警时间(s)",
            5
          ],
          "min": 5,
          "max": 5
        },
        {
          "name": "col6",
          "dtype": "string",
          "uniqueCount": 40,
          "samples": [
            "恢复值",
            "3.45",
            "3.55",
            "3.45*n",
            "3.55*n",
            "40",
            "42",
            "45"
          ]
        },
        {
          "name": "col7",
          "dtype": "number",
          "uniqueCount": 3,
          "samples": [
            "恢复时间(s)",
            5,
            5
          ],
          "min": 5,
          "max": 5
        },
        {
          "name": "col8",
          "dtype": "string",
          "uniqueCount": 7,
          "samples": [
            "运行状态处理",
            "运行状态",
            "正常",
            "禁充",
            "停机",
            "待机",
            "禁放"
          ]
        },
        {
          "name": "col9",
          "dtype": "string",
          "uniqueCount": 9,
          "samples": [
            "运行状态恢复条件",
            "/",
            "告警解除且满足以下任一条件即可解除禁充：\n条件1：系统放电，放出去电池标称容量的2%；\n条件2：系统静置24h；",
            "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
            "报警解除，禁充恢复",
            "报警消除后，停机解除，簇接触器闭合后堆状态恢复正常",
            "告警解除且满足以下条件即可解除禁放：\n条件1：系统充电，充进去电池标称容量的2%；",
            "报警解除，禁放恢复"
          ]
        },
        {
          "name": "col10",
          "dtype": "string",
          "uniqueCount": 14,
          "samples": [
            "PCS动作处理",
            "PCS停止充电，允许放电",
            "PCS停止放电，允许充电",
            "PCS转待机，禁止充电和放电",
            "PCS停机",
            "可以充电、放电",
            "/",
            "限流处理(如不需限流，限流关闭即可)"
          ]
        },
        {
          "name": "col11",
          "dtype": "string",
          "uniqueCount": 9,
          "samples": [
            "充电限功率恢复条件",
            "报警消除后，放电1分钟或者静置3分钟",
            "禁充恢复后，解除限流",
            "停机恢复后，解除限流",
            "报警消除后，放电1分钟或者静置3分钟后解除限流",
            "报警消除后，解除限流",
            "/",
            "禁放恢复后，解除限流"
          ]
        },
        {
          "name": "col12",
          "dtype": "string",
          "uniqueCount": 4,
          "samples": [
            "放电限流系数",
            "100%",
            "0",
            "50%"
          ]
        },
        {
          "name": "col13",
          "dtype": "string",
          "uniqueCount": 8,
          "samples": [
            "放电限功率恢复条件",
            "/",
            "停机恢复后，解除限流",
            "禁充恢复后，解除限流",
            "报警消除后，充电1分钟或者静置3分钟后解除限流",
            "禁放恢复后，解除限流",
            "报警消除后，解除限流",
            "待机恢复后，解除限流"
          ]
        }
      ],
      "rows": [
        {
          "col1": "运行状态",
          "col2": null,
          "col3": "BMS动作处理",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "PCS动作处理",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "禁充",
          "col2": null,
          "col3": "给PCS发送禁充指令，15s内如果堆还有充电电流，则堆运行状态转停机",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "PCS停止充电，允许放电",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "禁放",
          "col2": null,
          "col3": "给PCS发送禁放指令，15s内如果堆还有放电电流，则堆运行状态转停机",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "PCS停止放电，允许充电",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "待机",
          "col2": null,
          "col3": "给PCS发送待机指令，15s内如果堆还有电流，则堆允许状态转停机",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "PCS转待机，禁止充电和放电",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "停机",
          "col2": null,
          "col3": "给PCS发送停机指令，同时BAU输出干接点并断开汇流柜直流总断路器，3s后所有簇接触器全部切断",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "PCS停机",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "正常",
          "col2": null,
          "col3": "/",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "可以充电、放电",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "簇最大允许充电电流(A)",
          "col2": null,
          "col3": "等同于充电过流二级报警值",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "/",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "簇最大允许放电电流(A)",
          "col2": null,
          "col3": "等同于放电过流二级报警值",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "/",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "系统是否允许三级报警限流",
          "col2": null,
          "col3": "是",
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "/",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "系统是否有SOP限流",
          "col2": null,
          "col3": "否",
          "col4": "如有SOP限流需求，需提供限流MAP表",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": "/",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "簇级报警项",
          "col2": null,
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "运行状态处理",
          "col9": null,
          "col10": "限流处理(如不需限流，限流关闭即可)",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "编号",
          "col2": "报警项目",
          "col3": "报警等级",
          "col4": "报警值",
          "col5": "报警时间(s)",
          "col6": "恢复值",
          "col7": "恢复时间(s)",
          "col8": "运行状态",
          "col9": "运行状态恢复条件",
          "col10": "充限流系数",
          "col11": "充电限功率恢复条件",
          "col12": "放电限流系数",
          "col13": "放电限功率恢复条件"
        },
        {
          "col1": 1,
          "col2": "单体电压过高（V）",
          "col3": 3,
          "col4": 3.5,
          "col5": 5,
          "col6": 3.45,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 3.65,
          "col5": 5,
          "col6": 3.55,
          "col7": 5,
          "col8": "禁充",
          "col9": "告警解除且满足以下任一条件即可解除禁充：\n条件1：系统放电，放出去电池标称容量的2%；\n条件2：系统静置24h；",
          "col10": 0,
          "col11": "禁充恢复后，解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 3.75,
          "col5": 5,
          "col6": 3.55,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 2,
          "col2": "总电压过高（V）\nn为电池簇内电池串数",
          "col3": 3,
          "col4": "3.5*n",
          "col5": 5,
          "col6": "3.45*n",
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟后解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "3.65*n",
          "col5": 5,
          "col6": "3.55*n",
          "col7": 5,
          "col8": "禁充",
          "col9": "告警解除且满足以下任一条件即可解除禁充：\n条件1：系统放电，放出去电池标称容量的2%；\n条件2：系统静置24h；",
          "col10": 0,
          "col11": "禁充恢复后，解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "3.75*n",
          "col5": 5,
          "col6": "3.55*n",
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 3,
          "col2": "充电电池温度高（℃）",
          "col3": 3,
          "col4": 42,
          "col5": 5,
          "col6": 40,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 45,
          "col5": 5,
          "col6": 42,
          "col7": 5,
          "col8": "禁充",
          "col9": "报警解除，禁充恢复",
          "col10": 0,
          "col11": "禁充恢复后，解除限流",
          "col12": 0,
          "col13": "禁充恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 50,
          "col5": 5,
          "col6": 45,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后堆状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 4,
          "col2": "充电电池温度低（℃）",
          "col3": 3,
          "col4": 10,
          "col5": 5,
          "col6": 15,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 5,
          "col5": 5,
          "col6": 10,
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，禁充恢复",
          "col10": 0,
          "col11": "禁充恢复后，解除限流",
          "col12": 0,
          "col13": "禁充恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 0,
          "col5": 5,
          "col6": 5,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 5,
          "col2": "充电过流（A）",
          "col3": 3,
          "col4": "0.72C",
          "col5": 5,
          "col6": "0.6C",
          "col7": "5，针对2级和1级报警，一天内触发3次则充电过流报警锁定，需要反向放电1分钟方可恢复",
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟后解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "0.735C",
          "col5": 5,
          "col6": "0.65C",
          "col7": null,
          "col8": "禁充",
          "col9": "报警解除，禁充恢复",
          "col10": 0,
          "col11": "禁充恢复后，解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "0.75C",
          "col5": 5,
          "col6": "0.7C",
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 6,
          "col2": "单体电压过低（V）",
          "col3": 3,
          "col4": 2.9,
          "col5": 5,
          "col6": 3,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 2.7,
          "col5": 5,
          "col6": 2.9,
          "col7": 5,
          "col8": "禁放",
          "col9": "告警解除且满足以下条件即可解除禁放：\n条件1：系统充电，充进去电池标称容量的2%；",
          "col10": "100%",
          "col11": "/",
          "col12": 0,
          "col13": "禁放恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 2.5,
          "col5": 5,
          "col6": 2.7,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 7,
          "col2": "总电压过低（V）\nn为电池簇内电池串数",
          "col3": 3,
          "col4": "2.9*n",
          "col5": 5,
          "col6": "3.0*n",
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "2.7*n",
          "col5": 5,
          "col6": "2.9*n",
          "col7": 5,
          "col8": "禁放",
          "col9": "告警解除且满足以下条件即可解除禁放：\n条件1：系统充电，充进去电池标称容量的2%；",
          "col10": "100%",
          "col11": "/",
          "col12": 0,
          "col13": "禁放恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "2.5*n",
          "col5": 5,
          "col6": "2.7*n",
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 8,
          "col2": "放电电池温度高（℃）",
          "col3": 3,
          "col4": 42,
          "col5": 5,
          "col6": 40,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "50%",
          "col13": "报警消除后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 45,
          "col5": 5,
          "col6": 42,
          "col7": 5,
          "col8": "禁放",
          "col9": "报警解除，禁放恢复",
          "col10": 0,
          "col11": "禁放恢复后，解除限流",
          "col12": 0,
          "col13": "禁放恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 50,
          "col5": 5,
          "col6": 45,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 9,
          "col2": "放电电池温度低（℃）",
          "col3": 3,
          "col4": 10,
          "col5": 5,
          "col6": 15,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "50%",
          "col13": "报警消除后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 5,
          "col5": 5,
          "col6": 10,
          "col7": 5,
          "col8": "禁放",
          "col9": "报警解除，禁放恢复",
          "col10": 0,
          "col11": "禁放恢复后，解除限流",
          "col12": 0,
          "col13": "禁放恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 0,
          "col5": 5,
          "col6": 5,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 10,
          "col2": "放电过流（A）",
          "col3": 3,
          "col4": "0.72C",
          "col5": 5,
          "col6": "0.6C",
          "col7": "5，针对2级和1级报警，一天内触发3次则充电过流报警锁定，需要反向放电1分钟方可恢复",
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "0.735C",
          "col5": 5,
          "col6": "0.65C",
          "col7": null,
          "col8": "禁放",
          "col9": "报警解除，禁放恢复",
          "col10": "100%",
          "col11": "/",
          "col12": 0,
          "col13": "禁放恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "0.75C",
          "col5": 5,
          "col6": "0.7C",
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 11,
          "col2": "单体压差过大（mV）",
          "col3": 3,
          "col4": 400,
          "col5": 5,
          "col6": 200,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 600,
          "col5": 5,
          "col6": 200,
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，待机恢复",
          "col10": 0,
          "col11": "待机恢复后，解除限流",
          "col12": 0,
          "col13": "待机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 800,
          "col5": 5,
          "col6": 200,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 12,
          "col2": "单体温差大（℃）",
          "col3": 3,
          "col4": 10,
          "col5": 5,
          "col6": 8,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 15,
          "col5": 5,
          "col6": 13,
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，待机恢复",
          "col10": 0,
          "col11": "待机恢复后，解除限流",
          "col12": 0,
          "col13": "待机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 20,
          "col5": 5,
          "col6": 15,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 13,
          "col2": "模组极柱温度高（℃）",
          "col3": 3,
          "col4": 60,
          "col5": 5,
          "col6": 55,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟后解除限流",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 70,
          "col5": 5,
          "col6": 65,
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，待机恢复",
          "col10": 0,
          "col11": "待机恢复后，解除限流",
          "col12": 0,
          "col13": "待机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 80,
          "col5": 5,
          "col6": 75,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 14,
          "col2": "高压箱内温度高（℃）",
          "col3": 3,
          "col4": 80,
          "col5": 5,
          "col6": 70,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟后解除限流",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 90,
          "col5": 5,
          "col6": 80,
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，待机恢复",
          "col10": 0,
          "col11": "待机恢复后，解除限流",
          "col12": 0,
          "col13": "待机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 100,
          "col5": 5,
          "col6": 90,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 15,
          "col2": "簇绝缘低(Ω/V)",
          "col3": 3,
          "col4": 1000,
          "col5": 5,
          "col6": 1200,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟后解除限流",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 500,
          "col5": 5,
          "col6": 600,
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，待机恢复",
          "col10": 0,
          "col11": "待机恢复后，解除限流",
          "col12": 0,
          "col13": "待机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 100,
          "col5": 5,
          "col6": 200,
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 16,
          "col2": "模组过压(v)\nm为pack内电池串数",
          "col3": 3,
          "col4": "3.5*m",
          "col5": 5,
          "col6": "3.45*m",
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "50%",
          "col11": "报警消除后，放电1分钟或者静置3分钟后解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "3.65*m",
          "col5": 5,
          "col6": "3.55*m",
          "col7": 5,
          "col8": "禁充",
          "col9": "告警解除且满足以下任一条件即可解除禁充：\n条件1：系统放电，放出去电池标称容量的2%；\n条件2：系统静置24h；",
          "col10": 0,
          "col11": "禁充恢复后，解除限流",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "3.75*m",
          "col5": 5,
          "col6": "3.55*m",
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 17,
          "col2": "模组欠压(v)\nm为pack内电池串数",
          "col3": 3,
          "col4": "2.9*m",
          "col5": 5,
          "col6": "3.0*m",
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "50%",
          "col13": "报警消除后，充电1分钟或者静置3分钟后解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "2.7*m",
          "col5": 5,
          "col6": "2.9*m",
          "col7": 5,
          "col8": "禁放",
          "col9": "告警解除且满足以下条件即可解除禁放：\n条件1：系统充电，充进去电池标称容量的2%；",
          "col10": "100%",
          "col11": "/",
          "col12": 0,
          "col13": "禁放恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "2.5*m",
          "col5": 5,
          "col6": "2.7*m",
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 18,
          "col2": "模组压差过大(mv)\nm为pack内电池串数",
          "col3": 3,
          "col4": "240*m",
          "col5": 5,
          "col6": "200*m",
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": "360*m",
          "col5": 5,
          "col6": "200*m",
          "col7": 5,
          "col8": "待机",
          "col9": "报警解除，待机恢复",
          "col10": 0,
          "col11": "待机恢复后，解除限流",
          "col12": 0,
          "col13": "待机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": "480*m",
          "col5": 5,
          "col6": "200*m",
          "col7": 5,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 19,
          "col2": "SOC低（1%）",
          "col3": 3,
          "col4": 10,
          "col5": 5,
          "col6": 15,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 5,
          "col5": 5,
          "col6": 10,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 0,
          "col5": 5,
          "col6": 0,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": 20,
          "col2": "SOC高（1%）\n（默认关闭）",
          "col3": 3,
          "col4": 90,
          "col5": 5,
          "col6": 90,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 2,
          "col4": 95,
          "col5": 5,
          "col6": 95,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": null,
          "col2": null,
          "col3": 1,
          "col4": 100,
          "col5": 5,
          "col6": 100,
          "col7": 5,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": 21,
          "col2": "BMU概要故障",
          "col3": 1,
          "col4": "1、从控初始化报警；2、从控采样芯片报警；3、电压采样故障；4、温度采样故障；5、EEPROM故障；6、采样线故障",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 22,
          "col2": "BCU概要故障",
          "col3": 1,
          "col4": "1、主控EEPROM故障；2、总压采样故障；3、主控初始化故障；",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 23,
          "col2": "熔断器故障",
          "col3": 1,
          "col4": "熔断器DI反馈信号或者隔离开关闭合情况下采集到的总压比累加和总压差100V",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 24,
          "col2": "接触器故障",
          "col3": 1,
          "col4": "接触器反馈信号与实际状态不符，持续3s",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 25,
          "col2": "BMU通信故障",
          "col3": 1,
          "col4": "15s内未收到BMU数据",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 27,
          "col2": "电流传感器故障",
          "col3": 1,
          "col4": "需要有2路独立的电流采样，1、电流采样值超量程)；\n2、双电流采样时，情况1：“主电流采样值大于100A且主电路采样和辅助电流采样差值超过10%上报故障”；情况2：“主电流采样值小于100A且主电流采样和辅助电流采样差值超过10A上报故障”\n3、CAN霍尔通信故障超时2s；",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 28,
          "col2": "绝缘监测故障",
          "col3": 1,
          "col4": "BCU内部高压采样切换开关故障",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 29,
          "col2": "断路器(隔离开关)断开",
          "col3": 1,
          "col4": "根据反馈IO诊断",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 30,
          "col2": "NTC故障",
          "col3": 1,
          "col4": "电池温度或者极柱温度出现-40℃或者140℃",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 31,
          "col2": "BCU功能安全告警",
          "col3": 1,
          "col4": "/",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": null,
          "col2": "项目自定义1",
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": null,
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": null,
          "col2": "项目自定义2",
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": null,
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": null,
          "col2": "项目自定义3",
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": null,
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": null,
          "col2": "项目自定义4",
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": null,
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": null,
          "col2": "项目自定义5",
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": null,
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "报警项",
          "col2": null,
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "运行状态",
          "col9": null,
          "col10": "限流处理",
          "col11": null,
          "col12": null,
          "col13": null
        },
        {
          "col1": "编号",
          "col2": "报警项目",
          "col3": "报警等级",
          "col4": "报警值",
          "col5": "报警时间(s)",
          "col6": "恢复值",
          "col7": "恢复时间(s)",
          "col8": "运行状态",
          "col9": "运行状态恢复条件",
          "col10": "充电限流系数",
          "col11": "充电限功率恢复条件",
          "col12": "放电限流系数",
          "col13": "放电限功率恢复条件"
        },
        {
          "col1": 1,
          "col2": "PCS通讯故障报警",
          "col3": 3,
          "col4": "针对应答式通讯协议，BAU10s内未收到PCS报文",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": 2,
          "col2": "EMS通信故障",
          "col3": 3,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "正常",
          "col9": "/",
          "col10": "100%",
          "col11": "/",
          "col12": "100%",
          "col13": "/"
        },
        {
          "col1": 3,
          "col2": "PCS控制失效报警",
          "col3": 1,
          "col4": "1、BMS系统状态为禁充后15s内还有超过15A充电电流；\n2、BMS系统状态为禁放后15s内还有超过15A放电电流；\n3、BMS系统状态为待机后15s内还有超过15A的充电或者放电电流；",
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": "停机",
          "col9": "报警消除后，停机解除，簇接触器闭合后状态恢复正常",
          "col10": 0,
          "col11": "停机恢复后，解除限流",
          "col12": 0,
          "col13": "停机恢复后，解除限流"
        },
        {
          "col1": 7,
          "col2": null,
          "col3": null,
          "col4": null,
          "col5": null,
          "col6": null,
          "col7": null,
          "col8": null,
          "col9": null,
          "col10": null,
          "col11": null,
          "col12": null,
          "col13": null
        }
      ],
      "rowMetaRoles": [
        "subtitle",
        "subtitle",
        "subtitle",
        "subtitle",
        "subtitle",
        "subtitle",
        "subtitle",
        "subtitle",
        "subtitle",
        "data",
        "subtitle",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "data",
        "subtitle",
        "data",
        "data",
        "data",
        "data",
        "subtitle"
      ]
    }
  ]
}