---
source_file: Product/ODM产品/洛希/ODM1.0/PPAP资料/4.DFMEA（有）/262kWh户外柜-DFMEA.pdf
source_ext: .pdf
parse_type: pdf
simulated_by: desktop-format-sim
simulated_date: 2026-04-24
---
## 前言/目录（第1部分）

262kWh液冷户外柜DFMEA 	修订履历
序号 	版本号 	修改内容 	修订人 	修订日期 	生效日期 	备注

1 	V1.0 	初版发行

DFMEA 	表单
规划准备 	（第1步）	
公司名称 	上海申毅洛希能源科技有限公司 	项目 	262kWh 	液冷户外柜 	DFMEA 	编号	
工程地点 	上海市嘉定区鹤旋东路 	369 	号2幢9层 	DFMEA 	开始日期 	2024/12/20 	设计职责	
顾客名称 	远景能源有限公司 	DFMEA 	修订日期 	2025/4/24 	保密级别 	机密	
车型 	/平台 	液冷户外柜 	跨职能团队
结构分析 	（第2步） 	功能分析 	（第3步） 	失效分析 	（第4步） 	风险分析 	（第5步） 	改进措施 	（第6步）
序号 	1.上一较高	
级别 	2.关注要素	
3.下一较低	
级别或特性	
类型
1.上一较高级别功能	
及要求 	2.关注要素功能及要求 	3.下一较低级别功能及要	
求或特性

1. 	对千上一较高	
级别要素和 	/或最	
终用户的失效影响	
(FE)
失效影
响的严
重度
（S）

2. 	关注要素的失效模式 	(FM)

3. 	下一较低级别要素或特	
性的	
失效起因 	(FC)
对失效起因的当前预防控制	
（PC 	）
失效起
因的频
度（O)
对失效起因或失效	
模式的当前探测控	
制（DC）
失效起因 	/失	
效模式的探测	
度（D)
DFMEA	
措施优先
级
筛选器
代码
（可
选）
DFMEA 	预防措施 	DFMEA	
探测措施
负责人姓
名
目标完
成日期
状
态
采取基于证	
据的措施
完成日
期 	S 	O 	D 	DFMEA 	措	
施优先级
筛选器代	
码（可
选）
备注

1 	整柜系统 	柜体强度 	柜体钣金零	
部件
整柜系统在吊装完成	
后能正常使用和充放	
电
柜体整体吊装及整运过程	
不发现塑性形变 	，满足强	
度及刚度要求	
钣金等零部件吊装完成	
后无变形和裂纹等现象
整柜系统的功能	
受到影响 	，无法	
正常使用	
8
柜体挠度过大及发生塑性变	
形；拼焊位置强度不足应力	
集中 	，焊缝崩裂 	；	
钣金厚度和钣金强度不够
底横梁采用矩形钢厚度 	5mm以	
上；其他主体框架采用 	3mm以	
上板材 	；主梁为整体梁无拼	
焊，主体框架焊接采用满	
焊；

2 	强度分析 	，吊装试	
验 	3 	H	
CAE力学仿真各个工	
况，根据仿真结果优化	
设计。

2 	整柜系统 	柜体防护等级不低于	
IP54	
柜体钣金零	
部件
整柜防护等级满足	
IP54	
柜体门及空调位置应密	
闭，防止湿气或灰尘侵入	
。	
钣金件焊接密封性能 	降低电气间隙及	
爬电 	，短路 	7 	柜体内灰尘进入 	，雨水进入 	门胶条材质及配合问题 	，	
柜体密封性不足
预留孔洞应做好密封处理 	，	
防止尘埃进入	
柜体工作时与外界直接接触	
的通风口需采取防尘网 	。柜	
体的各接缝处应密闭性好 	，	
能防止水的渗入

2 	气密&淋雨测试试	
验 	3 	L 	供应商出厂之前做好柜	
体IP54淋雨报告 	。

3 	整柜系统 	适用湿度环境使用 	柜体钣金零	
部件
系统使用环境温湿度	
控制	
相对湿度平均值 	（20℃）	
<95% 	箱体内部无冷凝 	柜内温湿度控制 	电气间隙降低 	，	
引起断路器保护 	7 	柜体内存在冷凝水 	箱体密封性不足 	电池室开门处采用胶条密封	
整柜接缝处焊接良好 	3 	气密测试试验 	3 	L 	加强箱体密封条检验

4 	整柜系统 	15年设计使用寿命 	柜体钣金零	
部件
整柜设计使用寿命满	
足15年	
储能柜体应满足国标国际	
标准 	ISO 	12944, 	箱体外部	
C4-M环境的防腐要求
钣金件防腐满足 	C4-M 	影响柜体寿命 	7 	柜体生锈 	柜体漆膜厚度未达要求
尤其厚度以及漆膜厚度需满	
足C5防腐等级要求	
喷涂需按 	GB 	9286 	进行十字划	
格试验 	，剥离级别达到 	0级以	
上，切割边缘完全平滑 	，无	
一方格脱落

3 	盐雾&百格测试 	3 	L	
检查钣金材料是否采用	
镀锌板以及油漆膜厚测	
试

5 	整柜系统 	箱体防火满足要求 	柜体防火材
料
整柜系统满足防火要	
求	
箱体及箱体内辅材不应燃	
烧/助燃 	岩棉防火	
当箱体内设备发	
生燃烧后 	，增加	
起火范围 	，延长	
燃烧时长

7 	箱体及辅材发生燃烧 	未按要求采购防火材料
箱体所有选用材料应使用不	
燃材料或难燃材料 	。	
隔热层为岩棉 	，燃烧性能应	
符合 	GB-8624《建筑材料及制	
品燃烧性能分级 	》规定的 	A级	
要求

2 	燃烧测试 	3 	L	
要求供应商提供材料阻	
燃相关报告 	，并进行实	
测。

6 	整柜系统 	隔热满足要求 	柜体隔热材
料 	整柜隔热满足要求
太阳总辐射强度	
1120 	×(1±10 	%)W/m2 	下	
（不考虑内部热源 	），箱	
体内外空气温差大于等于	
20℃
隔热材料	
箱体内电芯温度	
提升后空调运	
行，影响设备效	
率

6 	箱体内受辐照影响温度过高 	未按要求布置隔热材料
柜体壁板 	、门板设计隔热材	
料覆盖	
岩棉作为保温层 	，侧面厚度	
≥25mm 	，顶部厚度 	≥25mm

4 	热仿真 	2 	H 	提前对材料的隔热性能	
进行实验性能检测

7 	整柜系统 	门板厚度要求 	柜体钣金零	
部件 	满足整柜结构强度 	门板厚度 	≥2mm 	钣金原材料厚度 	影响柜体整体外	
观 	7 	门板变形 	未按要求采用厚度 	≥2mm的	
门板 	采用厚度 	≥2mm的门板 	4 	质量卡尺测量 	2 	H 	提前检测门板厚度

8 	整柜系统 	钣金材料选择 	柜体钣金零	
部件
整柜满足盐雾百格等	
测试要求	
钣金件和框架材料优先选	
用镀锌板 	、镀锌管等带有	
表面防腐的材料	
钣金材料选择 	影响柜体寿命 	7 	柜体生锈 	选用 	SPCC板或者非镀锌管	
等不带有表面防腐的材料
采用镀锌板或者镀锌管等材	
料进行焊接 	3 	盐雾&百格测试 	3 	L 	板件样件做百格测试

9 	整柜系统 	柜体底盘和框架焊接	
要求	
柜体钣金零	
部件 	整柜强度符合要求 	柜体底盘和框架采用满焊 	钣金焊接强度 	吊装过程中 	，底	
盘有脱落风险 	8 	底盘和框架焊缝开裂 	柜体底盘和框架未采用满	
焊，采用段焊的形式 	。 	焊接时 	，加强质量检测 	3 	增加焊接过程中的	
焊接检测 	3 	H	
加强对柜体底盘和框架	
的焊缝质量检测 	，并出	
具检测报告

## 前言/目录（第2部分）

10 	整柜系统 	电池包的簇架宽度设	
计	
柜体钣金零	
部件
簇架尺寸能满足电池	
包的正常安装
簇架宽度比电池包的宽度	
单边 	≥2mm,整体宽度 	≥4mm
簇架宽度尺寸符合设计	
要求 	电池包无法入箱 	7 	框架宽度尺寸低于电池包的	
宽度尺寸	
设计未考虑宽度余量以及	
制造误差	
设计尺寸校核 	，制程中加强	
尺寸管控 	3 	设计评审 	，加强重	
点尺寸检测 	3 	L 	加强重点尺寸检测 	、管	
控

11 	整柜系统 	电池包的入箱限位设	
计	
柜体钣金零	
部件
电池包入柜后能获得	
有效限位 	电池包入箱增加限位设计 	钣金结构设计 	电池包脱落的 	7 	电池包从柜体后部滑出 	设计考虑 	，未增加限位设	
计	
增加限位块设计 	，并保证强	
度 	3 	增加设计多轮评审 	3 	L 	生产前 	，增加多轮评审

## 12 	整柜系统 	等电位接触内阻满足（第1部分）

12 	整柜系统 	等电位接触内阻满足	
要求	
柜体钣金零	
部件
整柜接地电阻符合要	
求	
箱体任何外露部分与电池	
箱接地点的接触电阻 	<4Ω
钣金件接地喷涂要求符	
合技术规范	
内阻过大 	，影响	
接地效果 	6 	等电位阻值不合格	
柜体等电位连接点接触面	
不平 	，或因涂层原因导致	
电阻过大	
严格要求接地点平面度	
接地面采用镀锌板防喷 	3 	等电位电阻值测试 	3 	L 	出厂前 	、等电位阻值测	
试
13 	整柜绝缘 	整簇绝缘 	单包绝缘 	整柜的绝缘符合要求 	整簇绝缘符合要求 	单包的绝缘符合要求 	整柜绝缘不足 	7 	整簇绝缘失效 	单包的绝缘不足 	电连接处做好绝缘设计 	2 	整簇绝缘测试 	3 	L 	出厂前 	、整簇绝缘测试
14 	整柜耐压 	整簇耐压 	单包耐压 	整柜的耐压符合要求 	整簇耐压符合要求 	单包的耐压符合要求 	整柜耐压不足 	7 	整簇耐压失效 	单包耐压不足 	电连接处做好绝缘设计 	2 	整簇耐压测试 	3 	L 	出厂前 	、整簇耐压测试
15 	整柜效率 	综合效率 	单包效率 	整柜效率符合要求 	≥87%（含辅助耗电 	） 	单包效率符合要求 	整柜效率低 	7 	综合效率低 	单包效率低 	选择较低功耗的零部件 	5 	效率测试 	6 	H	
1.选择效率高的零部件	
（PCS、液冷机等 	）	
2.采用合适的液冷策略	
降低功耗
16 	整柜气密 	气密 	冷板气密 	整柜气密符合要求 	气密符合要求 	冷板和管路气密符合要	
求 	整柜气密失效 	6 	气密失效 	冷板气密失效 	零部件来料做气密检测 	2 	加强气密测试频次 	3 	L 	注水前 	，加强管道气密	
测试
17 	整柜噪音 	噪音 	零部件噪音 	整柜噪音在合理范围 	＜75db 	（距柜体 	1 	m 	处） 	零部件噪音符合要求 	整柜噪音大 	，功	
能异常 	4 	噪音大于 	75db 	零部件异常或损坏 	增加零部件来料检测 	3 	噪音测试 	3 	L	
多次对整柜噪音进行测	
试，噪音大的地方加强	
隔音处理

18 	整柜系统
过载 	/短路保护 	、电	
路通断控制 	、安全隔	
离	
断路器 	整柜能正常开关保护 	断路器拒动 	断路器功能正常 	脱扣器校准失效 	/	
机械卡滞 	9 	无法正常供电 	脱扣器校准失效 	、机械卡	
滞、老化击穿 	出厂动作特性测试 	2 	增加冗余 	3 	H	
断路器的分断和分励脱	
扣次数测试不少于 	3次	
。

19 	整柜系统
实现交流电网电能与	
储能电池电能之间的	
能量双向传递	
PCS 	整柜系统能正常输入	
和输出 	满足实际充放电运行模式 	PCS功能正常 	系统故障停机 	6 	故障停机 	PCS内部故障 	加强产品的测试验证 	2 	出厂测试 	，样机验	
证 	3 	L 	出厂测试

20 	整柜系统 	系统能量管理及监控 	EMS 	整柜系统 	EMS运行正	
常	
系统的监控保护及功能交	
互管理	
EMS功能软件 	、硬件都正	
常 	系统故障停机 	6 	故障报警 	失电 	电池侧取电 	2 	出厂测试 	，样机验	
证 	3 	L 	出厂测试

21 	整柜系统 	液体制冷 	液冷机组
整柜制冷满足设计要	
求，温差 	、温升在合	
理范围内	
控制插箱内温度 	冷板流道设计合理 	系统无法运行 	6 	插箱内温度过高 	制冷量不足 	设计阶段选用匹配冷量的机	
器 	2 	仿真测试 	，样机验	
证 	3 	L 	样机验证

22 	整柜系统 	空气除湿 	除湿机 	整柜除湿功能正常 	将空气湿度降低在设定范	
围内 	除湿机功能正常 	除湿机无法启动 	7 	除湿机不工作 	设备老化故障 	加强产品的测试验证 	2 	出厂测试 	，样机验	
证 	4 	L 	出厂测试 	，样机验证

23 	整柜系统 	火灾报警 	，消防灭火 	消防 	整柜消防能根据设计	
阈值正常动作 	设置报警参数及报警逻辑 	探测器以及消防系统功	
能正常	
热失控 	，发生火	
灾 	9 	未报警 	，未灭火 	探测器失效 	，通讯中断 	，	
逻辑未执行 	消防测试 	，系统联调 	1 	出厂检验 	，系统联	
调 	4 	H
拨掉预装全氟己酮电	
源，使用烟雾释放装置	
对传感器进行测试 	，测	
试合格后 	，安装好预装	
全氟己酮电源 	，准许出	
厂。

24 	整柜系统 	紧固件连接 	螺栓螺母 	整柜紧固件锁付正常	
无生锈现象	
满足设计扭力 	零部件材质符合技术要	
求	
螺栓螺母松脱 	，	
插箱安装松动 	7 	扭力不达标 	过程扭力不足
按照 	QCT 	518-2007 	汽车用螺	
纹紧固件拧紧扭矩设计扭矩	
值	
标记明显检验标识 	，扭矩扳	
手

3 	扭力全检 	2 	L 	扭力全检

25 	PACK 	动力线缆接线要求 	线缆 	单PACK 	线缆可以正常	
使用
端子需冷压紧实 	，制作完	
后需用相对应颜色的热缩	
套管做绝缘防护处理 	，不	
能有破碎及露铜现象	
端子压接正常	
断路器保护 	、通	
讯失效 	，设备停	
运

6 	端子铜线裸露 	，造成短路 	未按要求进行端子压接与	
保护
通讯线缆压接工艺 	：先将接	
线端子的线缆末端剥掉绝缘	
皮，再裸露的铜排部分插入	
冷压端子 	，用压线钳压紧 	，	
将冷压端子接到通讯端子	
上，最后用热缩套好后插入	
冷压端子压好 	。

3 	出厂全检 	2 	L 	出厂全检

26 	PACK 	通讯线缆接线要求 	通讯线 	单PACK 	系统可以正常	
通讯 	需按电气图要求接线 	接线正确无误 	通讯失效 	8 	端子错接 	，漏接 	未按要求进行线缆接线
电气图中除电气一次二次图	
外，附有接线图 	，接线图包	
含所有元器件接线路径 	，避	
免接线时混淆

3 	通讯测试全检 	2 	H 	通过高压箱对每个 	PACK	
进行通讯检测 	。

27 	PACK 	载流量要求 	接插件 	单PACK 	充放电正常运	
行 	满足系统载流量要求 	接插件选型载流面积满	
足设计要求
接插插件温度过	
高；线束温度过	
高导致绝缘损	
坏，具有短路风	
险

8 	载流量不足 	导体截面 	、设备选型选型	
不满足运行工况要求
合理选型 	，试验验证 	，按照	
最大运行电流校核铜排以及	
柜内一次设备载流量

2 	满功率充放电测试 	3 	H
1、合理选型 	。	
2、整簇充放电过程	
中，通过上位机观测电	
芯温度 	，使用红外温度	
探测仪探测极柱温度并	
做好记录 	。
28 	PACK 	极性防呆 	接插件 	单PACK 	线束接差正确 	极性防止插错 	接插件防呆功能 	短路 	9 	正负极插错 	连接器极性无防呆设计 	选用具有正负极防呆的动力	
接插件 	2 	样品验证 	2 	H 	插座采用防呆设计

## 12 	整柜系统 	等电位接触内阻满足（第2部分）

29 	PACK 	绝缘防护 	绝缘材料 	单PACK 	系统绝缘符合	
国标值 	绝缘防护满足要求 	增加零部件绝缘设计 	系统无法运行 	，	
短路起火 	9 	绝缘值低 	与钣金 	、铜排接触部分绝	
缘防护层被磨损	
热缩套管 	、波纹管 	、布基胶	
带绝缘防护 	2 	图纸要求 	，绝缘耐	
压测试 	2 	H
1、设计时已按照工况	
要求进行绝缘设计 	，保	
证足够的电气间隙和爬	
电距离 	。	
2、按照工艺要求安装	
。
3、出厂前进行绝缘 	、	
耐压测试 	，并记录合格	
数值。

30 	PACK 	绝缘防护 	绝缘材料 	单PACK 	统操作符合测	
试要求 	绝缘防护满足要求 	增加绝缘材料满足系统	
设计要求	
有人员误触电的	
风险 	7 	绝缘操作空间小 	人员操作空间小 	增加绝缘挡板 	2 	样品验证 	2 	L 	增加绝缘挡板

31 	PACK 	外观标识 	线标 	单PACK 	接线有明确的	
线束和定义 	满足外观标识要求 	线标位置和要求 	排线不合理 	8 	没有线标 	未按照要求对线标进行表	
示 	增加电气标识 	2 	出厂全检 	2 	H
1、主动力接插件已按	
照颜色进行区分 	。	
2、面板上已丝印标识	
。
3、相关线束已安装标	
识。

32 	PACK 	门板 	、簇架接地 	接地喷涂 	单PACK 	接地符合国标	
要求 	满足接地导电要求 	零部件接地设计 	不满足接地要求 	6 	接地处没有喷导电漆 	生产厂家忘记喷涂导电漆 	生产厂家补涂导电漆 	3 	出厂全检 	3 	L 	出厂全检

33 	PACK 	IP等级 	包内结构件 	单PACK 	气密满足 	IP67	
的要求 	IP67 	单包气密满足技术要求	
值
空气中粉尘等颗	
粒引入 	，箱内进	
水，	
影响正常使用

8 	防护失效 	插件防护等级不足 	，结构	
不满足 	IP67
技术评估 	、提供检测报告 	、	
选用具备 	IP67 	以上防护等级	
的动力接插件 	，必要时在接	
插件与电缆连接处打密封胶

2 	气密性测试 	2 	H 	加强来料检验 	，以及设	
计多轮评审

34 	PACK 	电箱电压 	电芯 	单PACK 	电芯满足设计	
尺寸要求正常使用 	电箱电压 	130-189.8V 	电芯来料电压 	影响系统容量 	7 	电压不在管控范围内 	压差过大 	设计规定电芯电压范围 	2 	模组电压测试 	3 	L 	来料检测 	，控制电芯电	
压在管控范围内

35 	PACK 	静态压差 	电芯
单PACK 	压差符合新国	
标36276 	-2023版本要	
求	
电池箱压差 	≤5mV 	电芯来料电压 	单体压差较大 	，	
影响压差和容量 	7 	＞5mV 	电芯档位混用 	，电芯自放	
电率过大	
设计规定批次电压差异及自	
放电率 	2 	单包通讯测试检测	
压差 	2 	L	
来料检测 	，控制电芯电	
压在压差 	（3mV）范围	
内

36 	PACK 	静态温差 	电芯 	单PACK 	温度在设计要	
求值范围内 	≤4℃ 	NTC温感精度要求 	温差较大影响系	
统正常运行 	6 	＞4℃ 	NTC一致性差或 	NTC损坏
对NTC一致性做要求 	，误差小	
于1℃，需要NTC有充分的验	
证报告

2 	单包通讯测试检测	
温差 	2 	L 	环境温度 	、NTC温度 	、	
电芯搁置时间满足要求
37 	模组 	模组内阻 	电芯 	单PACK 	内阻正常 	交流内阻 	≤0.2mohm 	电芯内阻符合技术协议	
要求	
整柜电量不符合	
参数要求 	7 	系统可用容量下降 	焊接不良或者电芯不良 	对电芯来料的内阻做管控 	2 	电芯及模组内阻测	
试 	2 	L 	管控电芯交流内阻 	≤	
0.2mohm
38 	PACK 	PACK内阻 	模组 	单PACK 	内阻正常 	交流内阻 	≤0.2mΩ 	模组交流内阻 	≤0.2mohm 	整柜系统电量不	
足 	7 	系统可用容量下降 	模组及电芯内阻异常 	对电芯来料以及模组制造工	
艺管控 	2 	单包内阻测试 	2 	L 	管控电芯交流内阻 	≤	
0.2mohm

39 	PACK 	通讯功能 	BMS 	BMS软件程序通讯功	
能正常 	通讯无异常报警 	BMS硬件功能正常 	客户端无法使用 	8 	通讯NG 	1.物理连接不可靠 	；	
2.BMS 	软件异常	
1.停线后启动首检验证物理	
连接 	；	
2.主控来料全检 	；

3 	通讯测试 	2 	H 	进行通讯测试 	，合格后	
出厂

40 	PACK 	容量 	电芯 	单包容量符合技术规	
范要求 	容量 	≥系统标称容量 	电芯容量符合要求 	影响客户使用 	8 	容量不达标 	电芯容量低 	，电芯一致性	
差 	电芯入库前检验 	，PACK 	下线前抽检 	2 	充放电检测 	4 	H
1、电芯符合相关标准	
规定。
2、充放电达到电芯厂	
家规定的最佳状态时 	，	
可以符合系统标称容量	
。
3、BMS已具备被动均衡	
功能。

41 	PACK 	冷板气密性 	液冷板 	整柜系统气密测试没	
问题	
测试压力 	350kPa 	，测试时	
间1min 	，压降要求 	≤185Pa
冷板气密满足图纸设计	
要求 	冷板冷却液泄露 	6 	＞185Pa 	冷板制程存在泄露点 	加强质量管控 	3 	冷板气密性测试 	3 	L 	加强冷板来料气密检测

42 	PACK 	包体气密性 	PACK 	结构件 	整簇气密满足设计要	
求	
测试压力 	3-3.5kPa 	，测试	
时间 	1min，压降要求 	≤	
100Pa
单PACK气密满足设计要	
求	
不能满足包体	
IP67要求 	6 	＞100Pa 	包体密封垫不良 	加强过程气密管控 	3 	包体气密性测试 	3 	L 	加强电池包气密检测

43 	PACK 	尺寸 	PACK 	结构件 	整柜 	PACK 	可以正常组	
装测试
长：1140 	±3mm	
宽：790±3mm	
高：245±3mm	
冷板上盖等零部件满足	
图纸要求 	影响 	PACK入柜 	8 	尺寸不达标 	设计各部件公差未验证 	，	
装配后综合公差超标 	设计验证合理公差范围 	3 	尺寸测量 	4 	H 	加强来料尺寸检验
表单编号： 	ZDAS-QS-14 	-03 	版本： 	A/1

严重度/频度/探测度判定标准
严重度判定标准（S）
SEV 	严重度标准 	企业标准 	后果
10 	影响产品和或其他产品的操作安全，操作员或乘客或道路使用者或行人的健康； 	电池起火、爆炸； 	未能符合安全和/或法规
要求

## 12 	整柜系统 	等电位接触内阻满足（第3部分）

9 	不符合法律法规； 	电池漏液、冒险、不符合法律法规；
8 	在使用寿命周期内，影响产品的重要功能丧失； 	系统完全丧失功能，无法完成其主要的储能和供电任务，导致整个系
统瘫痪，例如电池组完全失效，无法储存或释放电能 	基本功能的损失或降级
7 	在使用寿命周期内，影响产品的重要功能降低； 	系统功能严重下降，显著影响其性能和可靠性，如储能系统的容量大
幅降低，无法满足正常的使用需求

6 	便携性功能丧失； 	系统功能部分受损，但仍能基本运行，不过可能会出现一些不稳定或
性能下降的情况 	舒适功能的损失或降级

5 	便携性功能降低； 	对系统功能影响较小，可能只是一些次要功能的轻微异常，不影响整
体的正常运行，如系统的显示功能出现小故障，但不影响储能和供电
4 	能够感知的外观问题、噪音、触感，大多数顾客不能接受； 	1.电芯外壳外观严重不良，严重变形；
2.尺寸不良；
令人不舒服的项目	3 	能够感知的外观问题、噪音、触感，许多顾客不能接受； 	电芯外壳外观严重不良，轻微变形；
2 	能够感知的外观问题、噪音、触感，一些顾客不能接受； 	电芯外壳外观不良，外包装外观不良；

1 	没有明显的影响； 	电芯外包装外观不良； 	没有影响
频度判定标准（O）
OCC 	产品经验 	企业标准 	发生度评估

## 10 	无任何操作经验和/或在不可控的操作条件下，新技术的首次应用；

10 	无任何操作经验和/或在不可控的操作条件下，新技术的首次应用；
使用环境和操作情况差异很大并不能被可靠地预测； 	≥1 	次每 	5 	次，20%
在产品寿命范围内发生率不能确定、无预
防措施或者在产品寿命范围内发生率极其
高
9 	创新技术或创新材料在企业内首次应用新环境或工作循环/操作条件改变；未经验证； 	≥1 	次每 	10 	次，10% 	在产品寿命范围内发生率非常高
8 	创新技术或创新材料的新应用；新环境或工作循环/操作条件改变；未经验证； 	≥1 	次每 	20 	次，5% 	在产品寿命范围内发生率高
7 	参考相似技术和材料的新设计、新应用或工作循环/操作条件改变，未经验证； 	≥1 	次每 	40 	次，2.5% 	在产品寿命范围内发生率中等偏高
6 	使用现有技术和材料，参考先前的设计相似的应用如工作循环/操作条件改变；以前有测试或现场经验； 	≥1 	次每 	80 	次，1.25% 	在产品寿命范围内发生率中等偏高
5 	对现有设计的细节修改，采用已验证的技术和材料；相似的应用、工作循环或操作条件；以前有测试或现场经
验，或新设计有预失效相关的测试经验； 	≥1 	次每 	100 	次,1% 	在产品寿命范围内发生率中等偏高
4 	几乎相同的设计，短期现场展示相似的应用、工作循环或操作条件的微小变化。以前有测试或现场经验； 	≥1 	次每 	200 	次，0.5% 	在产品寿命范围内发生率中等偏低
3 	已有设计的细节修改（相同的应用、工作周期或操作条件有微小变化）且有相似环境下的测试或现场经验，或
新设计有完整的成功测试程序； 	≥1 	次每 	250 	次，0.4% 	在产品寿命范围内发生率低
2 	几乎完全相同的成熟设计，有长期现场展示。相同的应用、相似的工作循环或操作条件，有相似环境下的测试
或现场经验； 	≥1 	次每 	500 	次,0.2% 	在产品寿命范围内发生率很低
1 	完全相同的成熟设计。相同的应用，工作循环或操作条件；有相似环境下的测试或现场经验或成熟设计在相似
操作条件下有长期无故障批产经验； 	≥1 	次每 	1000 	次,0.1% 	通过预防控制和无失效系列产品历史，几
乎消除了失效发生的可能性
探测度判定标准（D）
DET 	探测标准 	企业标准 	探测能力

## 10 	没有测试或实验程序； 	无监控 	完全不能确定

10 	没有测试或实验程序； 	无监控 	完全不能确定
9 	实验程序不是专门针对探测失效原因和/或失效模式而设计； 	有监控，但不是直接监控 	几乎不可能确定
8 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力极低； 	有监控，但能力极弱 	不能确定
7 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力非常低； 	有监控，但能力非常弱 	非常低
6 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力低； 	有监控，但能力低 	低
5 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力中等； 	有直接监控，但能力低 	中等
4 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力中等偏高； 	有直接监控，但能力一般 	中等高
3 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力高； 	有直接监控，测试设备分辨率低 	高
2 	根据验证或验证程序、样本容量、任务概述等，探测控制能探测到失效原因或失效模式的能力非常高； 	有直接监控，测试设备分辨率中等 	非常高
1 	设计被证明符合标准和最佳实践，考虑到前几代的经验教训和探测措施，有效防止失效的放生； 	有直接监控，测试设备分辨率高 	几乎确定

AP 	Matrix
模型矩阵图
10 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	10 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
9 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	9 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
8 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	8 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
7 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	7 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
6 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	6 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
5 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	5 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
4 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	4 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
3 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	3 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
2 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	2 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
1 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	1 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
1 	2 	3 	4 	5 	6 	7 	8 	9 	10 	1 	2 	3 	4 	5 	6 	7 	8 	9 	10
S=1 	S=2~4
10 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	10 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
9 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	9 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
8 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	8 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
7 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	7 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
6 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	6 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
5 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	5 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
4 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	4 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
3 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	3 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
2 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	2 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
1 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	1 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
1 	2 	3 	4 	5 	6 	7 	8 	9 	10 	1 	2 	3 	4 	5 	6 	7 	8 	9 	10
S=5~8 	S=9~10
D 	O 	D 	O
D 	O	
D 	O
