---
rag_only: false
source_path: "Product/ODM产品/洛希/ODM1.0/PPAP资料/5.零部件关键质量特性管控清单（有）/二级BMS架构-协能科技通用保护策略.xlsx"
source_ext: ".xlsx"
file_size_bytes: 26799
source: "excel"
format_status: "formatted"
parser: "excel"
raw_chars: 9015
cleaned_chars: 9015
images: 0
garbled: false
---
# 二级BMS架构-协能科技通用保护策略.xlsx

**来源文档**：`Product/ODM产品/洛希/ODM1.0/PPAP资料/5.零部件关键质量特性管控清单（有）/二级BMS架构-协能科技通用保护策略.xlsx`

---

## > 导入自 Excel: 二级BMS架构-协能科技通用保护策略.xlsx | 1 sheet | 93 rows

---
## BMS控制策略(0.5P同充同放)

---

## | col1 | col2 | col3 | col4 | col5 | col6 | col7 | col8 | col9 | col10 | col11 |

| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 运行状态 |  | BMS动作处理 |  |  |  |  |  |  | PCS动作处理 |  |  |  |
| 禁充 |  | 给PCS发送禁充指令，15s内如果堆还有充电电流，则堆运行状态转停机 |  |  |  |  |  |  | PCS停止充电，允许放电 |  |  |  |
| 禁放 |  | 给PCS发送禁放指令，15s内如果堆还有放电电流，则堆运行状态转停机 |  |  |  |  |  |  | PCS停止放电，允许充电 |  |  |  |
| 待机 |  | 给PCS发送待机指令，15s内如果堆还有电流，则堆允许状态转停机 |  |  |  |  |  |  | PCS转待机，禁止充电和放电 |  |  |  |
| 停机 |  | 给PCS发送停机指令，同时BAU输出干接点并断开汇流柜直流总断路器，3s后所有簇接触器全部切断 |  |  |  |  |  |  | PCS停机 |  |  |  |
| 正常 |  | / |  |  |  |  |  |  | 可以充电、放电 |  |  |  |
| 簇最大允许充电电流(A) |  | 等同于充电过流二级报警值 |  |  |  |  |  |  | / |  |  |  |
| 簇最大允许放电电流(A) |  | 等同于放电过流二级报警值 |  |  |  |  |  |  | / |  |  |  |
| 系统是否允许三级报警限流 |  | 是 |  |  |  |  |  |  | / |  |  |  |
| 系统是否有SOP限流 |  | 否 | 如有SOP限流需求，需提供限流MAP表 |  |  |  |  |  | / |  |  |  |
| 簇级报警项 |  |  |  |  |  |  | 运行状态处理 |  | 限流处理(如不需限流，限流关闭即可) |  |  |  |
| 编号 | 报警项目 | 报警等级 | 报警值 | 报警时间(s) | 恢复值 | 恢复时间(s) | 运行状态 | 运行状态恢复条件 | 充限流系数 | 充电限功率恢复条件 | 放电限流系数 | 放电限功率恢复条件 |
| 1 | 单体电压过高（V） | 3 | 3.5 | 5 | 3.45 | 5 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟 | 100% | / |
|  |  | 2 | 3.65 | 5 | 3.55 | 5 | 禁充 | 告警解除且满足以下任一条件即可解除禁充：<br>条件1：系统放电，放出去电池标称容量的2%；<br>条件2：系统静置24h； | 0 | 禁充恢复后，解除限流 | 100% | / |
|  |  | 1 | 3.75 | 5 | 3.55 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 2 | 总电压过高（V）<br>n为电池簇内电池串数 | 3 | 3.5*n | 5 | 3.45*n | 5 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟后解除限流 | 100% | / |
|  |  | 2 | 3.65*n | 5 | 3.55*n | 5 | 禁充 | 告警解除且满足以下任一条件即可解除禁充：<br>条件1：系统放电，放出去电池标称容量的2%；<br>条件2：系统静置24h； | 0 | 禁充恢复后，解除限流 | 100% | / |
|  |  | 1 | 3.75*n | 5 | 3.55*n | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 3 | 充电电池温度高（℃） | 3 | 42 | 5 | 40 | 5 | 正常 | / | 50% | 报警消除后，解除限流 | 100% | / |
|  |  | 2 | 45 | 5 | 42 | 5 | 禁充 | 报警解除，禁充恢复 | 0 | 禁充恢复后，解除限流 | 0 | 禁充恢复后，解除限流 |
|  |  | 1 | 50 | 5 | 45 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后堆状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 4 | 充电电池温度低（℃） | 3 | 10 | 5 | 15 | 5 | 正常 | / | 50% | 报警消除后，解除限流 | 100% | / |
|  |  | 2 | 5 | 5 | 10 | 5 | 待机 | 报警解除，禁充恢复 | 0 | 禁充恢复后，解除限流 | 0 | 禁充恢复后，解除限流 |
|  |  | 1 | 0 | 5 | 5 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 5 | 充电过流（A） | 3 | 0.72C | 5 | 0.6C | 5，针对2级和1级报警，一天内触发3次则充电过流报警锁定，需要反向放电1分钟方可恢复 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟后解除限流 | 100% | / |
|  |  | 2 | 0.735C | 5 | 0.65C |  | 禁充 | 报警解除，禁充恢复 | 0 | 禁充恢复后，解除限流 | 100% | / |
|  |  | 1 | 0.75C | 5 | 0.7C |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 6 | 单体电压过低（V） | 3 | 2.9 | 5 | 3 | 5 | 正常 | / | 100% | / | 50% | 报警消除后，充电1分钟或者静置3分钟后解除限流 |
|  |  | 2 | 2.7 | 5 | 2.9 | 5 | 禁放 | 告警解除且满足以下条件即可解除禁放：<br>条件1：系统充电，充进去电池标称容量的2%； | 100% | / | 0 | 禁放恢复后，解除限流 |
|  |  | 1 | 2.5 | 5 | 2.7 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |

---

## | 7 | 总电压过低（V）<br>n为电池簇内电池串数 | 3 | 2.9*n | 5 | 3.0*n | 5 | 正常 | / | 100% | / | 5

|  |  | 2 | 2.7*n | 5 | 2.9*n | 5 | 禁放 | 告警解除且满足以下条件即可解除禁放：<br>条件1：系统充电，充进去电池标称容量的2%； | 100% | / | 0 | 禁放恢复后，解除限流 |
|  |  | 1 | 2.5*n | 5 | 2.7*n | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 8 | 放电电池温度高（℃） | 3 | 42 | 5 | 40 | 5 | 正常 | / | 100% | / | 50% | 报警消除后，解除限流 |
|  |  | 2 | 45 | 5 | 42 | 5 | 禁放 | 报警解除，禁放恢复 | 0 | 禁放恢复后，解除限流 | 0 | 禁放恢复后，解除限流 |
|  |  | 1 | 50 | 5 | 45 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 9 | 放电电池温度低（℃） | 3 | 10 | 5 | 15 | 5 | 正常 | / | 100% | / | 50% | 报警消除后，解除限流 |
|  |  | 2 | 5 | 5 | 10 | 5 | 禁放 | 报警解除，禁放恢复 | 0 | 禁放恢复后，解除限流 | 0 | 禁放恢复后，解除限流 |
|  |  | 1 | 0 | 5 | 5 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 10 | 放电过流（A） | 3 | 0.72C | 5 | 0.6C | 5，针对2级和1级报警，一天内触发3次则充电过流报警锁定，需要反向放电1分钟方可恢复 | 正常 | / | 100% | / | 50% | 报警消除后，充电1分钟或者静置3分钟后解除限流 |
|  |  | 2 | 0.735C | 5 | 0.65C |  | 禁放 | 报警解除，禁放恢复 | 100% | / | 0 | 禁放恢复后，解除限流 |
|  |  | 1 | 0.75C | 5 | 0.7C |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 11 | 单体压差过大（mV） | 3 | 400 | 5 | 200 | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 2 | 600 | 5 | 200 | 5 | 待机 | 报警解除，待机恢复 | 0 | 待机恢复后，解除限流 | 0 | 待机恢复后，解除限流 |
|  |  | 1 | 800 | 5 | 200 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 12 | 单体温差大（℃） | 3 | 10 | 5 | 8 | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 2 | 15 | 5 | 13 | 5 | 待机 | 报警解除，待机恢复 | 0 | 待机恢复后，解除限流 | 0 | 待机恢复后，解除限流 |
|  |  | 1 | 20 | 5 | 15 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 13 | 模组极柱温度高（℃） | 3 | 60 | 5 | 55 | 5 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟后解除限流 | 50% | 报警消除后，充电1分钟或者静置3分钟后解除限流 |
|  |  | 2 | 70 | 5 | 65 | 5 | 待机 | 报警解除，待机恢复 | 0 | 待机恢复后，解除限流 | 0 | 待机恢复后，解除限流 |
|  |  | 1 | 80 | 5 | 75 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 14 | 高压箱内温度高（℃） | 3 | 80 | 5 | 70 | 5 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟后解除限流 | 50% | 报警消除后，充电1分钟或者静置3分钟后解除限流 |
|  |  | 2 | 90 | 5 | 80 | 5 | 待机 | 报警解除，待机恢复 | 0 | 待机恢复后，解除限流 | 0 | 待机恢复后，解除限流 |
|  |  | 1 | 100 | 5 | 90 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 15 | 簇绝缘低(Ω/V) | 3 | 1000 | 5 | 1200 | 5 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟后解除限流 | 50% | 报警消除后，充电1分钟或者静置3分钟后解除限流 |
|  |  | 2 | 500 | 5 | 600 | 5 | 待机 | 报警解除，待机恢复 | 0 | 待机恢复后，解除限流 | 0 | 待机恢复后，解除限流 |
|  |  | 1 | 100 | 5 | 200 | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 16 | 模组过压(v)<br>m为pack内电池串数 | 3 | 3.5*m | 5 | 3.45*m | 5 | 正常 | / | 50% | 报警消除后，放电1分钟或者静置3分钟后解除限流 | 100% | / |
|  |  | 2 | 3.65*m | 5 | 3.55*m | 5 | 禁充 | 告警解除且满足以下任一条件即可解除禁充：<br>条件1：系统放电，放出去电池标称容量的2%；<br>条件2：系统静置24h； | 0 | 禁充恢复后，解除限流 | 100% | / |
|  |  | 1 | 3.75*m | 5 | 3.55*m | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |

---

## | 17 | 模组欠压(v)<br>m为pack内电池串数 | 3 | 2.9*m | 5 | 3.0*m | 5 | 正常 | / | 100% | / | 

|  |  | 2 | 2.7*m | 5 | 2.9*m | 5 | 禁放 | 告警解除且满足以下条件即可解除禁放：<br>条件1：系统充电，充进去电池标称容量的2%； | 100% | / | 0 | 禁放恢复后，解除限流 |
|  |  | 1 | 2.5*m | 5 | 2.7*m | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 18 | 模组压差过大(mv)<br>m为pack内电池串数 | 3 | 240*m | 5 | 200*m | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 2 | 360*m | 5 | 200*m | 5 | 待机 | 报警解除，待机恢复 | 0 | 待机恢复后，解除限流 | 0 | 待机恢复后，解除限流 |
|  |  | 1 | 480*m | 5 | 200*m | 5 | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 19 | SOC低（1%） | 3 | 10 | 5 | 15 | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 2 | 5 | 5 | 10 | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 1 | 0 | 5 | 0 | 5 | 正常 | / | 100% | / | 100% | / |
| 20 | SOC高（1%）<br>（默认关闭） | 3 | 90 | 5 | 90 | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 2 | 95 | 5 | 95 | 5 | 正常 | / | 100% | / | 100% | / |
|  |  | 1 | 100 | 5 | 100 | 5 | 正常 | / | 100% | / | 100% | / |
| 21 | BMU概要故障 | 1 | 1、从控初始化报警；2、从控采样芯片报警；3、电压采样故障；4、温度采样故障；5、EEPROM故障；6、采样线故障 |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 22 | BCU概要故障 | 1 | 1、主控EEPROM故障；2、总压采样故障；3、主控初始化故障； |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 23 | 熔断器故障 | 1 | 熔断器DI反馈信号或者隔离开关闭合情况下采集到的总压比累加和总压差100V |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 24 | 接触器故障 | 1 | 接触器反馈信号与实际状态不符，持续3s |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 25 | BMU通信故障 | 1 | 15s内未收到BMU数据 |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 27 | 电流传感器故障 | 1 | 需要有2路独立的电流采样，1、电流采样值超量程)；<br>2、双电流采样时，情况1：“主电流采样值大于100A且主电路采样和辅助电流采样差值超过10%上报故障”；情况2：“主电流采样值小于100A且主电流采样和辅助电流采样差值超过10A上报故障”<br>3、CAN霍尔通信故障超时2s； |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 28 | 绝缘监测故障 | 1 | BCU内部高压采样切换开关故障 |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 29 | 断路器(隔离开关)断开 | 1 | 根据反馈IO诊断 |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 30 | NTC故障 | 1 | 电池温度或者极柱温度出现-40℃或者140℃ |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
| 31 | BCU功能安全告警 | 1 | / |  |  |  | 停机 | 报警消除后，停机解除，簇接触器闭合后状态恢复正常 | 0 | 停机恢复后，解除限流 | 0 | 停机恢复后，解除限流 |
|  | 项目自定义1 |  |  |  |  |  |  |  |  |  |  |  |
|  | 项目自定义2 |  |  |  |  |  |  |  |  |  |  |  |
|  | 项目自定义3 |  |  |  |  |  |  |  |  |  |  |  |
|  | 项目自定义4 |  |  |  |  |  |  |  |  |  |  |  |
|  | 项目自定义5 |  |  |  |  |  |  |  |  |  |  |  |
| 报警项 |  |  |  |  |  |  | 运行状态 |  | 限流处理 |  |  |  |
| 编号 | 报警项目 | 报警等级 | 报警值 | 报警时间(s) | 恢复值 | 恢复时间(s) | 运行状态 | 运行状态恢复条件 | 充电限流系数 | 充电限功率恢复条件 | 放电限流系数 | 放电限功率恢复条件 |
| 1 | PCS通讯故障报警 | 3 | 针对应答式通讯协议，BAU10s内未收到PCS报文 |  |  |  | 正常 | / | 100% | / | 100% | / |
| 2 | EMS通信故障 | 3 |  |  |  |  | 正常 | / | 100% | / | 100% | / |

---

## | 3 | PCS控制失效报警 | 1 | 1、BMS系统状态为禁充后15s内还有超过15A充电电流；<br>2、BMS系统状态为禁放后15s内还有超过15A放

| 7 |  |  |  |  |  |  |  |  |  |  |  |  |