---
rag_only: false
source_path: "Product/ODM产品/洛希/ODM1.0/PPAP资料/7.PFMEA（有）/户外柜-PFMEA(1).pdf"
source_ext: ".pdf"
file_size_bytes: 602846
source: "pdf"
format_status: "formatted"
parser: "pdf"
raw_chars: 33459
cleaned_chars: 33331
images: 1
garbled: false
---
# 户外柜-PFMEA(1).pdf

**来源文档**：`Product/ODM产品/洛希/ODM1.0/PPAP资料/7.PFMEA（有）/户外柜-PFMEA(1).pdf`

---

## Process 	Failure 	Mode 	and 	Effects 	Analysis 	(Process 	FMEA)

过程失效模式及影响分析(过程FMEA)
生效日期 	2024/4/20 	有效日期 	至下次变更之前
修订履历
序号 	版本 	变更内容 	修订人 	修订日期

---

## 1 	A0 	首版发行 	吕俊辉 	2024/4/20

```
1 	A0 	首版发行 	吕俊辉 	2024/4/20
审核 	会签 	批准 发行管制章

Process 	Failure 	Mode 	and 	Effects 	Analysis 	(Process 	FMEA)
过程失效模式及影响分析(过程FMEA)
策划与准备 	（步骤一）
公司名称: 	洛希新能源科技（连云港）有限公司 	产品型号: 	项目: 	PFMEA 	编号: 	F7-TZ-PD-XXX
生产地址: 	零件号: 	—— 	PFMEA 	开始日期: 	/ 	PFMEA 	版本号: 	A0
顾客名称: 	—— 	年型/项目: 	—— 	PFMEA 	修订日期: 	/
顾客零件号: 	—— 	保密级别: 	—— 	过程责任人: 	佘坤
顾客图纸版本号: 	—— 	跨职能团队: 	江本标、
结构分析（步骤二） 	功能分析（步骤三） 	失效分析（步骤四） 	风险分析（步骤五） 	PFMEA优化（步骤六）
1、过程项
系统、子系统、
零件要素或过程
名称
2、过程步骤
工位编号及关注要
素的名称
3、过程工作
要素(4M)
1、过程名称的功能
系统、子系统、零件要
素或过程的功能
（1）您的工厂：（2）
发运至工厂（3）最终用
户
2、过程步骤的功能
和产品特性
3、过程工作要素的功
能和过程特性
1、对于上一较高级别要
素/或终端用户的失效影
响（FE）（1）您的工
厂：（2）发运至工厂
（3）最终用户
失效影响的
严重度
（S）
2、关注要素的失效模式
（FM）
3、工作要素的失效起因
（FC）
当前的对失效起因的预
防措施（PC）预防：预
防起因
预防：1、软性：规范
、标准
2、硬性：设计防错
失效起因/失
效模式的频度
（O）
当前的失效起因/失效模式的探
测措施（DC）探测：1、事前探
测，针对起因 	2、事后探测，针
对失效模式
失效起因/
失效模式的
探测度
（D）
AP措施优先级 	特殊特性 	预防措施 	探测措施 	责任人姓
名
目标完成时
间 	状态
采取基于
证据的措
施
完成日期 	严重度
（S）
发生度
（D）
探测
度
（O）
AP措
施优
先级
特殊
特性 	备注
来料 	来料检查 	来料检测 	产品原材料满足产品设
计要求 	物料符合设计要求 	按照图纸进行来料检
验
您的工厂：集装箱无法
按照正常工艺装配，需
返工
发运至工厂：NA
7 	漏检 	员工漏操作 	后工序互检 	3 	目视检查/检查工具、设备 	5 	M 	/
5 	误检（良品检为不良品） 	员工未按照检验标准进行检验 	制作来料检验标准规范 	3 	目视检查/检查工具、设备 	5 	M 	/
7 	误检（不良品检为良品） 	员工未按照检验标准进行检验 	制作来料检验标准规范 	4 	目视检查/检查工具、设备 	5 	M 	/
来料 	户外柜外观 	操作员 	外观良好、符合技术要
求 	符合设计要求 	按照图纸进行检查
户外柜外观划伤，掉
漆，生锈，色差、丝印
异常等

3 	外观不良
1.来料异常
2.组装过程中刮伤
3.运输碰撞划伤变形
制定过程检验标准 	2 	生产全检/品质
巡检 	2 	L 	/
锁杆、门禁、配电箱、
尺寸、配件等安装位置
异常
```


---

## 3 	外观不良 	操作错误 	制定过程检验标准 	2 	生产全检/品质（第1部分）

```
3 	外观不良 	操作错误 	制定过程检验标准 	2 	生产全检/品质
巡检 	2 	L 	/
All 	in 	one上线&
条码打印
户外柜上线
跨运车 	将户外柜箱体吊装到台
车上准备
满足运输、装配要求
满足户外柜上线的
吊装
1、跨运车型号正确
2、吊钩工装型号正确
3、吊装方法正确
4、人员持证上岗，按
零部件损坏，更换零部
件 	7 	户外柜体磕碰划伤
吊装工装损坏 	班前确认 	3 	巡检 	7 	M 	/
台车 	户外柜箱体来料损坏 	班前确认 	3 	目视 	7 	M 	/
操作员 	吊装方法错误 	岗前培训 	3 	目视 	7 	M 	/
户外柜箱体 	影响后工序操作 	6 	户外柜放置位置错误 	操作摆放未到位 	岗前培训 	2 	目视 	7 	M 	/
箱体检查清洁&条
码打印
扫码枪
吸尘器
操作人员
符合户外柜系统要求
满足下箱体上线后
的清洁要求，条码
打印粘贴要求
1、吸尘器功能正常
2、人员持证上岗，按
照作业指导书要求操
作
户外柜内有异物 	3
pack安装异常
吸尘器吸力不足 	定期维护保养 	2 	生产全检/品质 	巡检 	2 	L 	/
吸尘器堵头堵塞 	定期维护保养 	2 	生产全检/品质 	巡检 	2 	L 	/
操作人员未清洁到位 	岗前培训 	2 	生产全检/品质 	巡检 	2 	L 	/
单簇绝缘性能异常
吸尘器吸力不足 	定期维护保养 	2 	生产全检/品质 	巡检 	2 	L 	/
吸尘器堵头堵塞 	定期维护保养 	2 	生产全检/品质 	巡检 	2 	L 	/
操作人员未清洁到位 	岗前培训 	2 	生产全检/品质 	巡检 	2 	L 	/
户外柜掉漆 	3 	外观不良 	碰撞导致掉漆 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
1、打印机
2、操作人员
1、打印机功能正常，
程序设定正确
2、人员持证上岗，按
照作业指导书要求操
作
电池簇无法追溯 	9 	pack条码字迹模糊
打印机故障 	定期维护保养 	2 	目视 	6 	M 	/
条码纸使用错误 	班前确认 	2 	目视 	6 	M 	/
打印机碳带使用错误 	班前确认 	2 	目视 	6 	M 	/
打印机打印参数错误 	班前确认 	2 	目视 	6 	M 	/
下工序无法进行扫码操
作 	4 	条码打印未拿取 	未按照作业指导书要求执行 	岗前培训 	3 	目视 	4 	L 	/
电池簇无法追溯 	9 	簇、箱条码内容错误 	程序选用错误 	岗前培训 	3 	首件确认 	3 	M 	/
客户投诉 	4 	簇、箱码粘贴位置错误 	未按照作业指导书要求执行 	岗前培训 	3 	目视 	6 	L 	/
客户投诉 	4 	簇、箱码粘贴方向错误 	未按照作业指导书要求执行 	岗前培训 	3 	目视 	6 	L 	/
电池簇无法追溯 	9 	簇、箱码粘贴不牢固、掉落 	未按照作业指导书要求执行 	岗前培训 	3 	目视 	4 	L 	/
客户投诉 	4 	簇、箱码褶皱 	未按照作业指导书要求执行 	岗前培训 	3 	目视 	6 	L 	/
预加工
浪涌模块、DC模
块、断路器模块、
绝缘子模块
1、拧紧枪
2、钟表螺丝刀
3、操作人员
员工按指导书进行预装
铜排与接线端子安
装到位，无间隙，
力矩满足设计要求
1、电动扳手功能正常
2、人员持证上岗，按
照作业指导书要求操
作
3、固定力矩满足设计
需求
模块内布线、接线错误
3 	线束号码管标记错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束穿线错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束用线型号错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	穿线管错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	预留线束长度过长 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	预留线束长度过短 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	漏穿线 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	压线端子使用错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	端子压接不牢固 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束插接口接错 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	屏蔽线导通 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
螺栓松动 	6 	扭矩偏小
扭矩枪故障 	定期维护保养 	3 	扭力效验 	5 	M 	SC
扭矩枪精度误差大 	定期校准 	3 	扭矩校准仪 	5 	M 	SC
电动扭力枪拧紧策略不完善 	规范拧紧策略 	3 	开班参数点检表 	5 	M 	SC
扭矩枪参数设定错误 	班前确认 	3 	扭力效验 	5 	M 	SC
生命周期内螺栓断裂 	6 	扭矩偏大
扭矩枪故障 	定期维护保养 	3 	扭力效验 	5 	M 	SC
扭矩枪精度误差大 	定期校准 	3 	扭矩校准仪 	5 	M 	SC
扭矩枪参数设定错误 	班前确认 	3 	扭力效验 	5 	M 	SC
消防系统一级管预
装
1、拧紧枪
2、风批套筒
3、操作人员
符合消防系统要求 	满足消防系统管道
安装要求
1、拧紧枪功能正常，
扭力设定正确
2、人员持证上岗，按
照作业指导书要求操
作
一级管预装异常
6 	抱箍漏装 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	3 	L 	/
5 	管道固定扎带未扎紧 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	3 	L 	/
5 	管道固定扎带未使用 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	3 	L 	/
4 	扭矩过大 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	扭矩过小 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	安装位置错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
一级管安装异常
4 	快插母头安装错位 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	固定管道扎带未使用 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	固定管道扎带未锁紧 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	左右侧二级管安装颠倒 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
PCS安装
1、操作人员
2、拧紧枪/数
显扭力扳手
3、PCS
4、螺栓
将PCS安装至储能柜对
应位置，并将其相关线
束进行预埋
将PCS安装至配电
柜，并将PCS相关
铜排线束固定预埋
1、PCS安装位置正确
2、线束预埋准确，固
定牢靠
3、螺栓型号、数量安
装正确
4、螺栓定扭及检验力
矩正确
5、人员持证上岗，按
照作业指导书要求操
作
6、拧紧枪/数显扭力
扳手功能正常
PCS松动，未固定牢固易
导致线束破损影响产品
合格
6
PCS固定螺栓松动
扭矩枪精度误差大 	定期校准 	2 	扭矩校准仪 	2 	L 	/
```


---

## 6 	拧紧枪/扭力扳手故障 	定期校准 	2 	人工检查 	6 	L 	/

6 	拧紧枪/扭力扳手故障 	定期校准 	2 	人工检查 	6 	L 	/

---

## 6 	扭力参数设置错误 	岗前培训 	2 	专人设置 	5 	L 	/

6 	扭力参数设置错误 	岗前培训 	2 	专人设置 	5 	L 	/

---

## 6 	漏上螺栓 	岗前培训 	2 	目视检查 	6 	L 	/

6 	漏上螺栓 	岗前培训 	2 	目视检查 	6 	L 	/

---

## 6 	螺栓型号错误 	班前确认 	2 	目视检查 	3 	L 	/

```
6 	螺栓型号错误 	班前确认 	2 	目视检查 	3 	L 	/	
第1页 	/ 	共 	53 	页

结构分析（步骤二） 	功能分析（步骤三） 	失效分析（步骤四） 	风险分析（步骤五） 	PFMEA优化（步骤六）
1、过程项
系统、子系统、
零件要素或过程
名称
2、过程步骤
工位编号及关注要
素的名称
3、过程工作
要素(4M)
1、过程名称的功能
系统、子系统、零件要
素或过程的功能
（1）您的工厂：（2）
发运至工厂（3）最终用
户
2、过程步骤的功能
和产品特性
3、过程工作要素的功
能和过程特性
1、对于上一较高级别要
素/或终端用户的失效影
响（FE）（1）您的工
厂：（2）发运至工厂
（3）最终用户
失效影响的
严重度
（S）
2、关注要素的失效模式
（FM）
3、工作要素的失效起因
（FC）
当前的对失效起因的预
防措施（PC）预防：预
防起因
预防：1、软性：规范
、标准
2、硬性：设计防错
失效起因/失
效模式的频度
（O）
当前的失效起因/失效模式的探
测措施（DC）探测：1、事前探
测，针对起因 	2、事后探测，针
对失效模式
失效起因/
失效模式的
探测度
（D）
AP措施优先级 	特殊特性 	预防措施 	探测措施 	责任人姓
名
目标完成时
间 	状态
采取基于
证据的措
施
完成日期 	严重度
（S）
发生度
（D）
探测
度
（O）
AP措
施优
先级
特殊
特性 	备注
PCS安装
PCS安装
1、操作人员
2、拧紧枪/数
显扭力扳手
3、PCS
4、螺栓
将PCS安装至储能柜对
应位置，并将其相关线
束进行预埋
将PCS安装至配电
柜，并将PCS相关
铜排线束固定预埋
1、PCS安装位置正确
2、线束预埋准确，固
定牢靠
3、螺栓型号、数量安
装正确
4、螺栓定扭及检验力
矩正确
5、人员持证上岗，按
照作业指导书要求操
作
6、拧紧枪/数显扭力
扳手功能正常
线束松动，未固定牢固
会导致虚接，严重时引
起打火，影响产品合格
10
线束固定螺栓松动或脱落
线束固定螺栓未固定到位 	岗前培训 	2 	目视检查 	6 	M 	/
```


---

## 10 	线束固定螺栓使用错误 	班前确认 	2 	目视检查 	7 	H 	/

```
10 	线束固定螺栓使用错误 	班前确认 	2 	目视检查 	7 	H 	/
线缆预装
1、拧紧枪
2、扭力扳手
3、轧带
符合系统要求 	各簇线缆预埋正
确，走线符合要求
1、拧紧枪功能正常，
程序设定正确
2、人员持证上岗，按
照作业指导书要求操
作
簇主正主负动力线缆安
装错误
3 	簇物料混料 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
4 	正极或负极安装同一簇 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
2 	未走挡线槽 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
2 	挡线板外预留长度不足 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
2 	至汇流柜侧长度不足 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
4 	扭矩过大 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
4 	扭矩过小 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
BDU电源线束安装错误
3 	每簇号对应不上 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
2 	挡线板外预留长度不足 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
2 	至汇流柜侧长度不足 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
BDU通信线束
2 	每簇号对应不上 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
2 	挡线板外预留长度不足 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
2 	至汇流柜侧长度不足 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
电气柜安装
电气柜拧紧 	数显扭力扳手
拧紧枪
员工使用数显扭力扳手
从上往下逐一对每个螺
栓拧紧点漆画线
满足紧固扭力要求 	1、操作员熟练操作 	拧紧状态异常
```


---

## 3 	螺栓漏拧 	人员操作错误 	岗前培训 	2 	目视 	1 	L 	SC

```
3 	螺栓漏拧 	人员操作错误 	岗前培训 	2 	目视 	1 	L 	SC
3 	螺栓未拧紧，扭力达不到 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
4 	扭矩过大 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
4 	扭矩过小 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
3 	螺栓歪斜 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
3 	螺栓滑牙 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
探测器线束预埋、
照明线束预埋、行
程开关、消防喷头
管道
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
预埋线束安装位置正确
各通讯线束连接位
置正确，固定牢靠
无松动
1、线束连接位置正确
2、线束接插件对插到
位，且牢靠无松动
3、人员持证上岗，按
照作业指导书要求操
作
预埋线束无法控制对应
元器件
6
预埋线束安装位置错误
线束插头未对插到位 	岗前培训 	2 	目视检查 	6 	L 	/

6 	线束个别插头漏插 	岗前培训 	2 	目视检查 	4 	L 	/

6 	线束插头卡扣损坏 	班前确认 	2 	目视检查 	6 	L 	/

6 	线束来料异常 	班前确认 	2 	目视检查 	6 	L 	/

6 	插头插针歪斜 	班前确认 	2 	目视检查 	6 	L 	/

6 	插头接错位置 	岗前培训 	2 	目视检查 	4 	L 	/
液冷系统安装 	液冷系统-液冷机
组安装
1、自动拧紧枪
2、风批套筒
3、操作人员
符合液冷系统要求
满足液冷系统管道
安装要求、液冷机
组安装要求
1、拧紧枪功能正常，
程序设定正确
2、人员持证上岗，按
照作业指导书要求操
作
螺栓型号和拧紧扭力不
符合工艺要求，会使液
冷机组固定不牢靠影响
后工序生产；
5
扭矩偏大或偏小
扭矩枪精度误差大 	定期校准 	3 	扭矩校准仪 	5 	L 	/

5 	拧紧枪/扭力扳手故障 	定期校准 	3 	人工检查 	5 	L 	/

5 	扭力参数设置错误 	班前确认 	3 	目视 	5 	L 	/

5 	漏上螺栓 	班前确认 	3 	目视 	5 	L 	/
```


---

## 5 	螺栓型号错误 	班前确认 	3 	目视 	6 	L 	/

```
5 	螺栓型号错误 	班前确认 	3 	目视 	6 	L 	/
温湿&水浸变送
器安装
安装水浸、温湿传
感器
1、操作人员
2、拧紧枪
3、剥线钳
4、压线钳
5、端子
符合传感器要求 	传感器安装固定
1、拧紧枪功能正常，
程序设定正确
2、、员工操作方法正
确
水浸、温湿传感器安装
异常
3 	固定孔无螺纹 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	固定偏差大安装不上 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	固定偏差小安装不上 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	螺栓长度偏长 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	传感器孔偏小 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	安装方向错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	接线错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	上电测试传感器无反应 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	接线脱落 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	传感器混装 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	感应绳未拧紧 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
消防系统安装
消防系统安装-消
防罐安装、消防主
机安装、紧急启停
按钮安装、声光报
警器安装、消防布
线
1、自动拧紧枪
2、风批套筒
3、操作人员
4、剥线钳
5、端子
6、绝缘胶带
7、自攻钉
符合消防系统要求
满足消防系统安装
要求、上电测试要
求
1、拧紧枪功能正常，
程序设定正确
2、人员持证上岗，按
照作业指导书要求操
作
3、切管机、液压钳功
能正常
配件安装异常——紧急
启停按钮
4 	启动和停止安装颠倒 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	按钮螺纹拧不紧 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
3 	固定孔偏小 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
配件安装异常——声光
报警器
3 	线束预留长度不足 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束压接端子错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
2 	声光正负极接反 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	配件固定不上 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
4 	扭矩过大 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	扭矩过小 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
消防罐安装位置异常
3 	安装方向错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	抱箍不匹配 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	固定不上 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
全氟己酮灭火装置安装
异常
3 	安装方向错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	感应线未使用骑马卡固定 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	固定不上 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
消防线束布线、接线错
误
3 	线束号码管标记错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束穿线错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束用线型号错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	穿线管错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	预留线束长度过长 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	预留线束长度过短 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	漏穿线 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	压线端子使用错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	端子压接不牢固 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	线束插接口接错 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	屏蔽线导通 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	/
PACK安装 	PACK入柜 	叉车 	按设计路线准确送到工
位
叉车将Pack 	包放入
工柜体内 	叉车司机持证上岗
叉车叉PACK包异常
3 	工装架干涉pack包落入 	工装异常 	定期维护保养 	2 	保养点检表 	1 	L 	/
3 	pack包放置不平稳 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/
3 	pack包混料 	人员操作错误 	簇码确认 	2 	目视 	2 	L 	/
3 	高压箱和pack包数量错误 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

3 	包体磕碰损坏 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

3 	摆放方向错误 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/
孔位对不上 	4 	紧固孔错位 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	/

4 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/
簇内液冷管安装 	液冷管连接 	防护手套 	员工按指导书顺序插接
液冷二、三级管
满足安装要求、气
密测试要求 	1、操作员熟练操作 	插接状态异常
3 	三级管插不进 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
```


---

## 3 	三级管左右混插 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC（第1部分）

```
3 	三级管左右混插 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
第2页 	/ 	共 	53 	页

结构分析（步骤二） 	功能分析（步骤三） 	失效分析（步骤四） 	风险分析（步骤五） 	PFMEA优化（步骤六）
1、过程项
系统、子系统、
零件要素或过程
名称
2、过程步骤
工位编号及关注要
素的名称
3、过程工作
要素(4M)
1、过程名称的功能
系统、子系统、零件要
素或过程的功能
（1）您的工厂：（2）
发运至工厂（3）最终用
户
2、过程步骤的功能
和产品特性
3、过程工作要素的功
能和过程特性
1、对于上一较高级别要
素/或终端用户的失效影
响（FE）（1）您的工
厂：（2）发运至工厂
（3）最终用户
失效影响的
严重度
（S）
2、关注要素的失效模式
（FM）
3、工作要素的失效起因
（FC）
当前的对失效起因的预
防措施（PC）预防：预
防起因
预防：1、软性：规范
、标准
2、硬性：设计防错
失效起因/失
效模式的频度
（O）
当前的失效起因/失效模式的探
测措施（DC）探测：1、事前探
测，针对起因 	2、事后探测，针
对失效模式
失效起因/
失效模式的
探测度
（D）
AP措施优先级 	特殊特性 	预防措施 	探测措施 	责任人姓
名
目标完成时
间 	状态
采取基于
证据的措
施
完成日期 	严重度
（S）
发生度
（D）
探测
度
（O）
AP措
施优
先级
特殊
特性 	备注
簇内液冷管安装 	液冷管连接 	防护手套 	员工按指导书顺序插接
液冷二、三级管
满足安装要求、气
密测试要求 	1、操作员熟练操作 	插接状态异常 	3 	三级管卡接不良 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
3 	三级管漏气 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC

3 	三级管漏插 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
簇内消防管安装 	消防管道连接 	防护手套 	员工按指导书顺序插接
消防二级管
满足安装要求，消
防系统运作要求 	1、操作员熟练操作 	插接状态异常

4 	内丝弯头连接异常 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
3 	内丝弯头内部橡胶圈掉落 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
4 	扭矩过大 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
4 	扭矩过小 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	SC
3 	消防管型号使用错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
3 	消防管连接头使用错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC
3 	消防管插接顺序使用错误 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	SC

3 	消防管长度裁切过长 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC

3 	消防管长度裁切过短 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC

3 	消防管插不到底 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
簇内动力&低压
线束安装
高压线束连接 	防护手套 	员工按指导书顺序插接
高压线束
满足安装要求，通
电要求 	1、操作员熟练操作 	插接状态异常
3 	线束插接不进 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	CC
3 	线束卡接不良 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	CC

3 	P+，P-装反 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

3 	插接顺序错误 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

3 	通电断路 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

3 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	CC
通信线束连接 	防护手套 	员工按指导书顺序插接
通信线束 	满足安装要求 	1、操作员熟练操作 	插接状态异常
3 	线束漏铜 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
3 	线束PIN针歪斜 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
3 	线束卡扣卡不紧 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC
3 	线束插接不进 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC

3 	线束卡扣未卡紧 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
3 	COM1、COM2插反 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
3 	插好但通信不上 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	SC

3 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	SC

3 	线束漏插 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC
系统线束连接
液冷机组-配电箱
通讯线连接
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
安装液冷机组-配电箱通
讯线束
各通讯线束连接位
置正确，固定牢靠
无松动
1、线束连接位置正确
2、端子压接牢靠
3、线束固定牢靠无松
动
4、万用表功能正常
5、人员持证上岗，按
照作业指导书要求操
作
无法控制液冷机组运
行，导致无法进行液冷
循环，对电池包进行降
温
7
液冷机组-配电箱通讯线连接
失效
线束端子压接不牢靠 	班前确认 	2 	人工检查 	7 	M 	/

7 	线束端子固定螺栓松动 	班前确认 	2 	目视检查 	6 	M 	/

7 	线束连接位置错误 	岗前培训 	2 	目视检查 	5 	M 	/

7 	线束端子固定螺栓漏上 	岗前培训 	2 	目视检查 	5 	M 	/

7 	万用表故障 	定期校准 	2 	人工检查 	4 	L 	/
水浸变送器电源与
通讯线连接
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
安装水浸变送器电源与
通讯线束
1、线束连接位置正确
2、端子压接牢靠
3、线束固定牢靠无松
动
4、万用表功能正常
5、人员持证上岗，按
照作业指导书要求操
作
水浸通讯无法采集，柜
体进水后无法报警
10
水浸变送器电源与通讯线连
接失效
线束端子压接不牢靠 	班前确认 	2 	人工检查 	6 	M 	/

10 	线束端子固定螺栓松动 	班前确认 	2 	目视检查 	6 	M 	/

10 	线束连接位置错误 	岗前培训 	2 	目视检查 	5 	M 	/

10 	线束端子固定螺栓漏上 	岗前培训 	2 	目视检查 	5 	M 	/
```


---

## 3 	三级管左右混插 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	SC（第2部分）

```
10 	万用表故障 	定期校准 	2 	人工检查 	4 	L 	/
温湿度变送器电源
与通讯线连接
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
安装温湿度变送器电源
与通讯线束
1、线束连接位置正确
2、端子压接牢靠
3、线束固定牢靠无松
动
4、万用表功能正常
5、人员持证上岗，按
照作业指导书要求操
作
温湿度无法采集，通讯
功能异常，影响后续测
试工步
5
温湿度变送器电源与通讯线
连接失效
线束端子压接不牢靠 	班前确认 	2 	人工检查 	6 	L 	/

5 	线束端子固定螺栓松动 	班前确认 	2 	目视检查 	6 	L 	/

5 	线束连接位置错误 	岗前培训 	2 	目视检查 	5 	L 	/

5 	线束端子固定螺栓漏上 	岗前培训 	2 	目视检查 	5 	L 	/

5 	万用表故障 	定期校准 	2 	人工检查 	4 	L 	/
高压箱-配电箱线
束连接
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
安装高压箱-配电箱线束
1、线束连接位置正确
2、线束接插件对插到
位，且牢靠无松动
3、人员持证上岗，按
照作业指导书要求操
作
无法控制高压箱内元器
件，簇采集信息异常，
影响后续测试工步
6
高压箱-配电箱线束连接失效
线束插头未对插到位 	岗前培训 	2 	目视检查 	6 	L 	/

6 	线束个别插头漏插 	岗前培训 	2 	目视检查 	4 	L 	/

6 	线束插头卡扣损坏 	班前确认 	2 	目视检查 	6 	L 	/

6 	线束来料异常 	班前确认 	2 	目视检查 	6 	L 	/

6 	插头插针歪斜 	班前确认 	2 	目视检查 	6 	L 	/

6 	插头接错位置 	岗前培训 	2 	目视检查 	4 	L 	/
PCS-配电箱通讯
线束连接
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
安装PCS-配电箱通讯线
束
1、线束连接位置正确
2、线束接插件对插到
位，且牢靠无松动
3、人员持证上岗，按
照作业指导书要求操
作
PCS功能异常，无法通讯
到PCS，导致后工序无法
正常测试
6
PCS-配电箱通讯线束连接失
效
线束插头未对插到位 	岗前培训 	2 	目视检查 	6 	L 	/

6 	线束个别插头漏插 	岗前培训 	2 	目视检查 	4 	L 	/

6 	线束插头卡扣损坏 	班前确认 	2 	目视检查 	6 	L 	/

6 	线束来料异常 	班前确认 	2 	目视检查 	6 	L 	/

6 	插头插针歪斜 	班前确认 	2 	目视检查 	6 	L 	/

6 	插头接错位置 	岗前培训 	2 	目视检查 	4 	L 	/
消防主机-功能线
束/通讯连接
1、操作人员
2、压线钳、剥
线钳、子弹头
、万用表
3、各种预留线
束
4、扎带
安装消防主机-功能线束
/通讯线束
1、线束连接位置正确
2、端子压接牢靠
3、线束固定牢靠无松
动
4、万用表功能正常
5、人员持证上岗，按
照作业指导书要求操
作
消防功能功能缺失，无
法采集到消防信息，影
响产品安全
6
消防主机-功能线束/通讯连
接失效
线束端子压接不牢靠 	班前确认 	2 	人工检查 	6 	L 	/

6 	线束端子固定螺栓松动 	班前确认 	2 	目视检查 	6 	L 	/

6 	线束连接位置错误 	岗前培训 	2 	目视检查 	5 	L 	/

6 	线束端子固定螺栓漏上 	岗前培训 	2 	目视检查 	5 	L 	/

6 	万用表故障 	定期校准 	2 	人工检查 	4 	L 	/
断路器安装
断路器安装箱体上 	数显扭力扳手
拧紧枪
员工使用数显扭力扳手
从上往下逐一对每个螺
栓拧紧点漆画线
满足紧固扭力要求 	1、操作员熟练操作 	拧紧状态异常
```


---

## 3 	螺栓漏拧 	人员操作错误 	岗前培训 	2 	目视 	1 	L 	/

```
3 	螺栓漏拧 	人员操作错误 	岗前培训 	2 	目视 	1 	L 	/
3 	螺栓未拧紧，扭力达不到 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	扭矩过大 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
4 	扭矩过小 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	螺栓歪斜 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
3 	螺栓滑牙 	拧紧枪失效 	定时校验 	3 	生产全检/品质 	巡检 	2 	L 	/
1、电动扳手功能正常
无法精准调用程序 	4 	电动扭力枪停止运行 	扭力枪故障 	定期维护保养 	3 	保养点检表 	5 	M 	/
第3页 	/ 	共 	53 	页

结构分析（步骤二） 	功能分析（步骤三） 	失效分析（步骤四） 	风险分析（步骤五） 	PFMEA优化（步骤六）
1、过程项
系统、子系统、
零件要素或过程
名称
2、过程步骤
工位编号及关注要
素的名称
3、过程工作
要素(4M)
1、过程名称的功能
系统、子系统、零件要
素或过程的功能
（1）您的工厂：（2）
发运至工厂（3）最终用
户
2、过程步骤的功能
和产品特性
3、过程工作要素的功
能和过程特性
1、对于上一较高级别要
素/或终端用户的失效影
响（FE）（1）您的工
厂：（2）发运至工厂
（3）最终用户
失效影响的
严重度
（S）
2、关注要素的失效模式
（FM）
3、工作要素的失效起因
（FC）
当前的对失效起因的预
防措施（PC）预防：预
防起因
预防：1、软性：规范
、标准
2、硬性：设计防错
失效起因/失
效模式的频度
（O）
当前的失效起因/失效模式的探
测措施（DC）探测：1、事前探
测，针对起因 	2、事后探测，针
对失效模式
失效起因/
失效模式的
探测度
（D）
AP措施优先级 	特殊特性 	预防措施 	探测措施 	责任人姓
名
目标完成时
间 	状态
采取基于
证据的措
施
完成日期 	严重度
（S）
发生度
（D）
探测
度
（O）
AP措
施优
先级
特殊
特性 	备注
断路器安装
与PCS和绝缘子铜
排连接 	防护手套 	员工按指导书顺序插接
高压线束
铜排安装到位，无
间隙，力矩满足设
计要求
1、电动扳手功能正常
2、人员持证上岗，按
照作业指导书要求操
作
3、固定力矩满足设计
需求
螺栓松动 	6 	扭矩偏小
扭矩枪故障 	定期维护保养 	3 	mes防错 	5 	M 	SC
扭矩枪精度误差大 	定期校准 	3 	扭矩校准仪 	5 	M 	SC
电动扭力枪拧紧策略不完善 	规范拧紧策略 	3 	开班参数点检表 	5 	M 	SC
扭矩枪参数设定错误 	班前确认 	3 	mes防错 	5 	M 	SC
生命周期内螺栓断裂 	6 	扭矩偏大
扭矩枪故障 	定期维护保养 	3 	mes防错 	5 	M 	SC
扭矩枪精度误差大 	定期校准 	3 	扭矩校准仪 	5 	M 	SC
扭矩枪参数设定错误 	班前确认 	3 	mes防错 	5 	M 	SC
EOL测试
配电回路绝缘电阻
测试
1、绝缘耐压仪
2、操作人员
3、测试环境
测试储能柜的绝缘性能 	确认产品的绝缘性
能满足要求。
1、绝缘耐压检测设备
功能正常
2、人员持证上岗，按
照作业指导书要求执
行
3、测试电压：
DC_1500-1540V；
测试时间：60s；绝缘
阻值≥200MΩ
绝缘性能不符合要求影
响后续测试，无法满足
产品使用寿命需求
3
绝缘阻值≥200MΩ
测试程序选择错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	绝缘测试电压参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	绝缘测试时间参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC
7 	环境相对温湿度太大 	人工实时检查环境湿度 	3 	人工实时检查环境湿度 	2 	L 	CC
高压直流回路绝缘
电阻测试
1、绝缘耐压仪
2、操作人员
3、测试环境
测试储能柜的绝缘性能 	确认产品的绝缘性
能满足要求。
1、绝缘耐压检测设备
功能正常
2、人员持证上岗，按
照作业指导书要求执
行
3、测试电压：
DC_1500-1540V；
测试时间：60s；绝缘
阻值≥200MΩ
绝缘性能不符合要求影
响后续测试，无法满足
产品使用寿命需求
3
绝缘阻值≥200MΩ
测试程序选择错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	绝缘测试电压参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	绝缘测试时间参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC
7 	环境相对温湿度太大 	人工实时检查环境湿度 	3 	人工实时检查环境湿度 	2 	L 	CC
高压直流回路耐压
测试
1、绝缘耐压仪
2、操作人员 	测试储能柜的耐压性能 	确认产品的耐压性
能满足要求。
1、绝缘耐压检测设备
功能正常
2、人员持证上岗，按
照作业指导书要求执
行
3、测试电压：
DC_3110-3140V；
测试时间：60s；要求
漏电流值≤10mA耐压
测试过程无闪络、击
穿
耐压性能不符合要求影
响后续测试，无法满足
产品使用寿命需求
3
漏电流值≤10mA，耐压测
试过程有闪络、击穿
耐压程序设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	耐压测试时间参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	耐压测试电压参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC
7 	环境相对温湿度太大 	人工实时检查环境湿度 	3 	人工实时检查环境湿度 	2 	L 	CC
接地电阻 	1、万用表
2、操作人员 	测试整柜级的接地电阻 	确认产品的接地电
阻能满足要求。
接地电阻R＜0.1Ω
AC 	30A 	，60S
接地电阻性能不符合要
求影响产品和操作人员
使用安全
3
接地电阻＜0.1Ω
接地电阻测试程序设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	测试时间参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理

3 	设备首次运行时核对参数确认 	2 	L 	CC

8 	测试电流参数设置错误
1、专人设置参数
2、密码保护，并实行
三级权限管理
```


---

## 3 	设备首次运行时核对参数确认 	2 	L 	CC

```
3 	设备首次运行时核对参数确认 	2 	L 	CC
7 	环境相对温湿度太大 	人工实时检查环境湿度 	3 	人工实时检查环境湿度 	2 	L 	CC
配电回路上电测试
1、万用表
2、操作人员
3、电脑
4、市电
配电回路检查 	配电回路接线满足
要求
按照作业指导书要求
测试所有断路器配电
回路通断正常
断路器通断异常无法正
常测试下线
8 	测试断路器不导通 	操作者接线位置错误 	培训员工接线后自检 	4 	目检并及时反馈 	3 	M 	SC
8 	测试断路器不导通 	断路器损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
8 	测试断路器不导通 	测量位置或方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
配电回路供电 	配电回路供电满足
要求
按照作业指导书要求
所有断路器闭合后输
出电压正常
断路器闭合后输出电压
异常无法正常测试下线
8 	测试无电压或电压值异常 	操作者接线位置错误 	培训员工接线后自检 	4 	目检并及时反馈 	3 	M 	SC
8 	测试无电压或电压值异常 	断路器损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
8 	测试无电压或电压值异常 	测量位置或方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC

8 	测试无电压或电压值异常 	万用表交流和直流档位选择错
误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
UPS输出电压 	UPS输出位置电压
满足要求
按照作业指导书要求
测试UPS输出位置电
压为交流220±2V
UPS无法正常输出导致系
统供电故障无法正常测
试下线
8 	UPS上电后报故障 	UPS供电线序接反 	培训员工接线后自检 	3 	目检并及时反馈 	4 	L 	SC
8 	测试无电压或电压值异常 	UPS损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
8 	测试无电压或电压值异常 	测量位置或方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC

8 	测试无电压或电压值异常 	万用表交流和直流档位选择错
误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
开关电源输出电压 	开关电源输出位置
电压满足要求
按照作业指导书要求
测试开关电源输出位
置电压为直流24±1V
开关电源无法正常输出
导致系统供电故障无法
正常测试下线
8 	测试无电压或电压值异常 	开关电源供电接线错误 	培训员工接线后自检 	4 	目检并及时反馈 	3 	M 	SC
8 	测试无电压或电压值异常 	开关电源损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
8 	测试无电压或电压值异常 	测量位置或方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC

8 	测试无电压或电压值异常 	万用表交流和直流档位选择错
误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
软件程序版本记录 	出厂软件程序烧录
满足要求
按照作业指导书要求
出厂软件程序烧录正
确
出厂软件程序烧录错误
通讯故障无法正常测试
下线
```


---

## 8 	软件版本错误无法通讯 	程序烧录错误 	烧录程序后需要核对版

```
8 	软件版本错误无法通讯 	程序烧录错误 	烧录程序后需要核对版
版本号 	2 	目检并及时反馈 	3 	L 	/
8 	软件升级异常 	升级方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	/
8 	软件升级异常 	CAN卡或连接线束损坏 	定期校检设备 	2 	目检并及时反馈 	2 	L 	/
照明灯和舱门开关 	照明灯和舱门开关
满足要求
按照作业指导书要求
测试照明灯和舱门开
关打开和关闭正常
照明灯和舱门开关打开
和关闭状态异常无法正
常测试下线
5 	照明灯未亮起 	操作者接线位置错误 	要求供应商出厂测试 	2 	目检并及时反馈 	3 	L 	SC
5 	照明灯未亮起 	照明灯损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
5 	行程开关开关门失效 	行程开关安装位置不到位 	要求供应商出厂测试 	4 	目检并及时反馈 	4 	M 	SC	
第4页 	/ 	共 	53 	页

结构分析（步骤二） 	功能分析（步骤三） 	失效分析（步骤四） 	风险分析（步骤五） 	PFMEA优化（步骤六）
1、过程项
系统、子系统、
零件要素或过程
名称
2、过程步骤
工位编号及关注要
素的名称
3、过程工作
要素(4M)
1、过程名称的功能
系统、子系统、零件要
素或过程的功能
（1）您的工厂：（2）
发运至工厂（3）最终用
户
2、过程步骤的功能
和产品特性
3、过程工作要素的功
能和过程特性
1、对于上一较高级别要
素/或终端用户的失效影
响（FE）（1）您的工
厂：（2）发运至工厂
（3）最终用户
失效影响的
严重度
（S）
2、关注要素的失效模式
（FM）
3、工作要素的失效起因
（FC）
当前的对失效起因的预
防措施（PC）预防：预
防起因
预防：1、软性：规范
、标准
2、硬性：设计防错
失效起因/失
效模式的频度
（O）
当前的失效起因/失效模式的探
测措施（DC）探测：1、事前探
测，针对起因 	2、事后探测，针
对失效模式
失效起因/
失效模式的
探测度
（D）
AP措施优先级 	特殊特性 	预防措施 	探测措施 	责任人姓
名
目标完成时
间 	状态
采取基于
证据的措
施
完成日期 	严重度
（S）
发生度
（D）
探测
度
（O）
AP措
施优
先级
特殊
特性 	备注
上电功能测试
配电回路上电测试
1、万用表
2、操作人员
3、电脑
4、市电 	照明灯和舱门开关 	照明灯和舱门开关
满足要求
按照作业指导书要求
测试照明灯和舱门开
关打开和关闭正常
照明灯和舱门开关打开
和关闭状态异常无法正
常测试下线
5 	行程开关开关门失效 	行程开关接线错误 	要求供应商出厂测试 	2 	目检并及时反馈 	3 	L 	SC
水浸和温湿度传感器 	水浸和温湿度传感
器功能满足要求
按照作业指导书要求
测试CCU显示水浸和
温湿度传感器状态正
常
水浸和温湿度传感器状
态异常无法正常测试下
线

4 	CCU显示水浸和温湿度传感
器通讯故障
水浸或温湿度传感器供电或通
讯接线错误 	培训员工接线后自检 	2 	目检并及时反馈 	4 	L 	SC

4 	CCU显示水浸和温湿度传感
器通讯故障
水浸或温湿度传感器供电或通
讯线子弹头压接不良 	压接后进行检查 	2 	目检并及时反馈 	4 	L 	SC

4 	CCU显示水浸和温湿度传感
器通讯故障 	水浸和温湿度传感器损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
```


---

## 4 	CCU显示水浸和温湿度传感

```
4 	CCU显示水浸和温湿度传感
器通讯故障 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	2 	L 	SC
配电箱风扇 	配电箱风扇满足要
求
按照作业指导书要求
测试配电箱风扇正常
配电箱风扇异常无法正
常测试下线
3 	配电箱风扇不转 	风扇供电接线错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	SC
3 	配电箱风扇不转 	风扇损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
3 	配电箱风扇不转 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
交换机运行 	交换机运行满足要
求
按照作业指导书要求
测试交换机运行正常
交换机运行异常无法正
常测试下线
8 	交换机指示灯不亮 	交换机供电接线错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	SC
8 	交换机指示灯不亮 	交换机损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
8 	交换机指示灯不亮 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
SPD状态反馈 	SPD状态反馈满足
要求
按照作业指导书要求
测试SPD状态反馈正
常
SPD状态反馈异常无法
正常测试下线
2 	SPD状态反馈不触发 	操作者接线位置错误 	培训接线员工 	2 	目检并及时反馈 	3 	L 	SC
2 	SPD状态反馈不触发 	操作者测试方法或位置错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
2 	SPD状态反馈不触发 	SPD反馈点损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
2 	SPD状态反馈不触发 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
辅电开关带电指示 	辅电开关带电指示
灯满足要求
按照作业指导书要求
测试辅电开关带电指
示正常
辅电开关带电指示异常
无法正常测试下线
1 	带电指示灯不亮 	操作者接线位置错误 	培训接线员工 	2 	目检并及时反馈 	3 	L 	SC
1 	带电指示灯不亮 	指示灯损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	SC
消防功能测试
1、万用表
2、操作人员
3、热风枪
4、市电
消防通信 	消防通信满足要求 	按照作业指导书要求
测试消防通信正常
消防通信异常无法正常
测试下线

7 	消防探测器通讯部分丢失 	探测器未进行编址或编址错误 	作业指导书明确操作说
明 	3 	目检并及时反馈 	3 	L 	CC
7 	消防探测器全部丢失 	探测器供电或通讯接线错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	CC
7 	消防探测器无法编址 	探测器内部损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	2 	L 	CC
7 	消防探测器无法编址 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	CC
消防报警控制 	消防报警控制满足
要求
按照作业指导书要求
消防报警控制正常
消防报警异常无法正常
测试下线

7 	消防报警时高压箱继电器不
切断 	BMS程序策略异常 	要求供应商出厂测试 	3 	目检并及时反馈 	4 	L 	CC
7 	消防故障和告警接线相反 	操作者接线位置错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	CC

7 	消防报警时高压箱继电器不
切断 	操作者测试方法错误 	培训员工测试操作 	3 	目检并及时反馈 	3 	L 	CC

7 	消防报警时声光报警器无动
作 	操作者接线位置错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	CC

7 	消防报警时声光报警器无动
作 	供应商程序错误 	要求供应商出厂测试 	3 	目检并及时反馈 	4 	L 	CC
```


---

## 7 	消防报警时高压箱继电器不

```
7 	消防报警时高压箱继电器不
切断 	消防主机损坏 	要求供应商出厂测试 	3 	目检并及时反馈 	2 	L 	CC
液冷机组功能测试 	1、加液工装
2、操作人员
液冷机组通信 	液冷机组通信满足
要求
按照作业指导书要求
液冷机组通信正常
液冷机组通信异常无法
正常测试下线
8 	压缩机通讯和供水泵故障 	低压供电和通讯线接线错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	SC
8 	压缩机通讯和供水泵故障 	液冷机组损坏 	要求供应商出厂测试 	2 	目检并及时反馈 	3 	L 	SC
液冷机组运行 	液冷机组运行满足
要求
按照作业指导书要求
液冷机组运行正常
液冷机组高压供电异常
无法正常测试下线 	8 	压缩机通讯和供水泵故障 	断路器过载能力小跳闸 	反馈研发选择合适规格
断路器 	2 	目检并及时反馈 	3 	L 	SC
液冷机组不制冷无法正
常测试下线 	8 	液位故障 	水泵强启动循环按钮一直处于
打开状态，加液后未关闭 	加液后进行自检 	2 	目检并及时反馈 	3 	L 	SC
液冷机组液位故障无法
正常测试下线 	8 	液位故障 	液冷管路空气影响加液判断导
致加液量不够
完善作业指导书加液操
作并培训员工 	4 	目检并及时反馈 	4 	M 	SC
系统通信测试
1、操作人员
2、CCU
3、登高梯
系统通信 	系统通信满足要求 	按照作业指导书要求
系统通讯正常
系统通讯异常无法正常
测试下线
8
CCU显示BCM与BMM通讯
异常
PACK间通讯线束退针 	培训员工接线后自检 	3 	目检并及时反馈 	4 	L 	/

8 	主控程序错误 	烧录程序后需要核对版
版本号 	2 	目检并及时反馈 	3 	L 	/
8 	PACK间通讯线COM口接反 	培训员工接线后自检 	3 	目检并及时反馈 	4 	L 	/
8	
CCU不显示电池信息	
CCU与BMS通讯线接错位置 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	/

8 	CCU程序异常 	供应商内部测试 	2 	目检并及时反馈 	4 	L 	/
液冷管路气密测
试
气密检测
阿黛凯气密测
试仪
管道
员工按指导书插接管
道，设备编辑测试配方 	满足气密泄露标准 	1、操作员熟练操作
2、设备正常 	泄漏率超标准

3 	气密充气管道未插到底 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

2 	各簇二级管道阀门漏开 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

2 	液冷机组内阀门未闭合 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC
2 	液冷机组内泄压阀未关闭 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC
3 	气密测试设备异常 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	CC

3 	气压过大 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	CC

3 	气压过小 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	CC

3 	充气时间不足 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	CC
3
泄漏率超标准
设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	CC

3 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	CC

3 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

3 	一级管道漏气 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC
3 	二级管道漏气 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	CC

3 	三级管道漏气 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC
3 	Pack包液冷板漏气 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	CC

3 	测试配方被改动 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC
3 	测试配方选错 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	CC
液冷机组加注液冷
水
加液泵
加液工装
220V电源
员工按指导书连接管
道，准备好液冷，上电
之后，开始加液，观察
液位显示
满足液冷液位要求 	1、操作员熟练操作
2、设备正常 	加液异常

3 	员工连接管道异常 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

3 	上电异常 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	/

3 	机组内管道阀门未开 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

3 	机组内泄压阀未开 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

3 	二级阀门未开 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/
3 	机组不运作 	来料异常 	制定过程检验标准 	2 	生产全检/品质 	巡检 	2 	L 	/

3 	水泵不运作 	设备故障 	定期维护保养 	2 	保养点检表 	1 	L 	/

3 	加液过多 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

3 	加液过少 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/
```


---

## 4 	漏液 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/

```
4 	漏液 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	/	
第5页 	/ 	共 	53 	页

结构分析（步骤二） 	功能分析（步骤三） 	失效分析（步骤四） 	风险分析（步骤五） 	PFMEA优化（步骤六）
1、过程项
系统、子系统、
零件要素或过程
名称
2、过程步骤
工位编号及关注要
素的名称
3、过程工作
要素(4M)
1、过程名称的功能
系统、子系统、零件要
素或过程的功能
（1）您的工厂：（2）
发运至工厂（3）最终用
户
2、过程步骤的功能
和产品特性
3、过程工作要素的功
能和过程特性
1、对于上一较高级别要
素/或终端用户的失效影
响（FE）（1）您的工
厂：（2）发运至工厂
（3）最终用户
失效影响的
严重度
（S）
2、关注要素的失效模式
（FM）
3、工作要素的失效起因
（FC）
当前的对失效起因的预
防措施（PC）预防：预
防起因
预防：1、软性：规范
、标准
2、硬性：设计防错
失效起因/失
效模式的频度
（O）
当前的失效起因/失效模式的探
测措施（DC）探测：1、事前探
测，针对起因 	2、事后探测，针
对失效模式
失效起因/
失效模式的
探测度
（D）
AP措施优先级 	特殊特性 	预防措施 	探测措施 	责任人姓
名
目标完成时
间 	状态
采取基于
证据的措
施
完成日期 	严重度
（S）
发生度
（D）
探测
度
（O）
AP措
施优
先级
特殊
特性 	备注
BMS测试 	BMS采集和控制
功能测试
1、万用表
2、操作人员 	BMS电压采集误差 	BMS电压采集误差
满足要求
按照作业指导书要求
BMS电压采集误差正
常
BMS电压采集异常正常
测试下线
5
BMS电压采集误差＞8V
BMS采集值偏高或偏低 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/

5 	万用表测试值误差大 	定期校检设备 	2 	目检并及时反馈 	3 	L 	/

5 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	/
1、操作人员
2、CCU
3、登高梯
高压箱工作正常 	高压箱工作满足要
求
按照作业指导书要求
高压箱工作正常
高压箱异常无法正常测
试下线
8
高压箱继电器无法闭合
高压箱断路器损坏 	供应商内部测试 	3 	目检并及时反馈 	2 	L 	/

8 	高压箱供电异常 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/

8 	高压箱继电器异常 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/

8 	PACK间通讯线束退针自检异
常 	培训员工接线后自检 	4 	目检并及时反馈 	3 	M 	/

8 	主控程序错误 	烧录程序后需要核对版
版本号 	2 	目检并及时反馈 	3 	L 	/

8 	PACK间通讯线COM口接反自
检异常 	培训员工接线后自检 	4 	目检并及时反馈 	4 	M 	/

8 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	/
1、操作人员
2、CCU
3、登高梯
静态压差 	静态压差满足要求 	按照作业指导书要求
静态压差正常
静态压差大无法正常测
试下线
4
静态压差＞20mV
电芯异常自放电大 	加强来料管控 	2 	目检并及时反馈 	3 	L 	/

4 	电芯不同档位使用 	加强来料管控 	2 	目检并及时反馈 	3 	L 	/

4 	BMS采集点损坏 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/

4 	模组CCS损坏 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/
1、操作人员
2、CCU 	静态温差 	静态温差满足要求 	按照作业指导书要求
静态温差正常
静态温差大无法正常测
试下线
4	
静态温差＞3℃	
环境温度变化较大 	加长同一环境静置时间 	2 	目检并及时反馈 	3 	L 	/

4 	BMS采集异常 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/

4 	模组CCS损坏 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	/
1、操作人员
2、电脑 	BMS报警控制功能 	BMS报警控制功能
满足要求
按照作业指导书要求
BMS报警控制功能正
常
BMS报警控制功能异常
无法正常测试下线
8
三级告警时继电器不切断
BMS程序异常 	供应商内部测试 	3 	目检并及时反馈 	3 	L 	SC

8 	程序烧录错误 	烧录程序后需要核对版
版本号 	2 	目检并及时反馈 	3 	L 	SC

8 	BMS主控异常 	供应商内部测试 	2 	目检并及时反馈 	3 	L 	SC
```


---

## 8 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC

```
8 	操作者测试方法错误 	培训员工测试操作 	2 	目检并及时反馈 	3 	L 	SC
1、操作人员
2、CCU
3、登高梯
急停功能测试 	急停功能满足要求 	按照作业指导书要求
急停功能正常
急停功能异常无法正常
测试下线
9 	急停按钮失效 	急停按钮常开和常闭接反 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	SC
9 	急停按钮失效 	急停按钮装配时安装异常 	培训员工安装后自检 	2 	目检并及时反馈 	3 	L 	SC
9 	急停指示灯不亮 	指示灯接线错误 	培训员工接线后自检 	2 	目检并及时反馈 	3 	L 	SC
9 	高压箱继电器无切断动作 	BMS程序异常 	供应商内部测试 	3 	目检并及时反馈 	4 	L 	SC
9 	高压箱继电器无切断动作 	操作者测试方法错误 	培训员工测试操作 	3 	目检并及时反馈 	3 	L 	SC
充放电测试 	电池簇充放电测试
充放电设备
操作人员
CCU
放电能量 	放电能量满足要求 	按照作业指导书要求
放电能量正常
放电能量不满足无法正
常测试下线
7
每簇放电能量＜
电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	CC

7 	电芯容量低 	加强来料检验，提高电
芯容量 	3 	目检并及时反馈 	3 	L 	CC

7 	充放电设备电量不准确 	定期校检设备 	3 	目检并及时反馈 	3 	L 	CC

7 	充放电温度较低 	提高充放电循环电池温
度 	3 	目检并及时反馈 	3 	L 	CC
充放电设备
操作人员
CCU
能量效率 	能量效率满足要求 	按照作业指导书要求
能量效率正常
能量效率不满足无法正
常测试下线
7
放电效率≥
电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	CC

7 	充放电温度较低 	提高充放电循环电池温
度 	3 	目检并及时反馈 	3 	L 	CC

7 	导出数据计算错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	CC
充放电设备
操作人员
CCU
末端压差 	末端压差满足要求 	按照作业指导书要求
末端压差正常
末端压差不满足无法正
常测试下线

5 	充电末端压差＞ 	电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	SC
5 	充电末端压差＞ 	导出数据计算错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	SC

5 	放电末端压差＞ 	电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	SC
5 	放电末端压差＞ 	导出数据计算错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	SC
充放电设备
操作人员
CCU
末端温差 	末端温差满足要求 	按照作业指导书要求
末端温差正常
末端温差不满足无法正
常测试下线

5 	充电末端温差＞ 	电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	SC
5 	充电末端温差＞ 	导出数据计算错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	SC
```


---

## 5 	放电末端温差＞ 	电芯一致性较差 	加强来料检验，保证电

```
5 	放电末端温差＞ 	电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	SC
5 	放电末端温差＞ 	导出数据计算错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	SC
充放电设备
操作人员
CCU
回充 	回充满足要求 	按照作业指导书要求
回充正常
回充后压差不满足无法
正常测试下线
4	
静态压差＞	
电芯一致性较差 	加强来料检验，保证电
芯一致性 	3 	目检并及时反馈 	3 	L 	SC
4 	操作者测试方法错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	SC
充放电设备
操作人员
CCU
测试数据导出 	测试数据导出满足
要求
按照作业指导书要求
测试数据导出正常
测试数据导出异常无法
正常测试下线
8 	测试数据导出失败 	CCU程序异常 	供应商内部测试 	2 	目检并及时反馈 	2 	L 	/
8 	测试数据导出失败 	导出数据操作错误 	培训员工操作后自检 	2 	目检并及时反馈 	2 	L 	/
淋雨测试 	整柜淋雨测试 	喷淋设备 	柜体入测试工位，具备
进行淋雨测试条件
淋雨测试过后整柜
无漏水现象
1、操作员熟练操作
2、设备正常
淋雨测试过后整柜无漏
水现象

3 	柜门未紧闭 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

3 	喷淋压力过小 	设备故障/程序设置错误 	定期维护保养/测试程
序确认 	2 	保养点检表/首检确认单 	1 	L 	CC

3 	喷淋压力过大 	设备故障/程序设置错误 	定期维护保养/测试程
序确认 	2 	保养点检表/首检确认单 	1 	L 	CC

3 	喷淋时间未满足 	设备故障/程序设置错误 	定期维护保养/测试程
序确认 	2 	保养点检表 	1 	L 	CC

3 	循环水系统故障/排水堵塞 	设备故障/管道堵塞 	定期维护保养设备和流
道 	2 	生产全检/品质 	巡检 	2 	L 	CC
```


---

## 3 	测试配方被改动 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC

```
3 	测试配方被改动 	人员操作错误 	岗前培训 	2 	目视 	2 	L 	CC
3 	测试配方选错 	未按照作业指导书要求执行 	岗前培训 	3 	生产全检/品质 	巡检 	2 	L 	CC
下线前准备 	下线前准备 	操作人员 	防火泥 	防火泥封堵满足要
求
按照作业指导书要求
防火泥封堵正常
防火泥封堵异常无法正
常测试下线
4 	防火泥封堵失效 	防火泥损坏 	加强来料管控 	2 	目检并及时反馈 	3 	L 	/
4 	防火泥封堵失效 	操作者操作方法错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	/
All 	in 	one下线 	All 	in 	one下线 	操作人员 	跨运车转运 	跨运车转运满足要
求
按照作业指导书要求
跨运车转运正常
跨运车转运异常无法正
常测试下线
4 	跨运车无法转运 	跨运车损坏 	定期校检设备 	2 	目检并及时反馈 	3 	L 	/
4 	跨运车无法转运 	操作者操作方法错误 	培训员工操作后自检 	3 	目检并及时反馈 	3 	L 	/	第6页 	/ 	共 	53 	页

严重度/频度/探测度判定标准
严重度判定标准 	（S）
SEV 	严重度标准 	企业标准 	后果
10 	影响产品和或其他产品的操作安全 	，操作员或乘客或道路使用者或行人的健康 	； 	电池起火、爆炸； 	未能符合安全和 	/或法规
要求

9 	不符合法律法规 	； 	电池漏液、冒险、不符合法律法规 	；
8 	在使用寿命周期内 	，影响产品的重要功能丧失 	； 	电池电性能的丧失 	（容量、自放电）；
基本功能的损失或降级
7 	在使用寿命周期内 	，影响产品的重要功能降低 	； 	电池电性能的降低 	（容量、自放电）；

6 	便携性功能丧失 	； 	电池次级电性能的丧失 	（内阻、倍率）；
舒适功能的损失或降级

5 	便携性功能降低 	； 	电池次级电性能的降低 	（内阻、倍率）；
4 	能够感知的外观问题 	、噪音、触感，大多数顾客不能接受 	； 	1.电芯外壳外观严重不良 	，严重变形；
2.尺寸不良；
令人不舒服的项目	3 	能够感知的外观问题 	、噪音、触感，许多顾客不能接受 	； 	电芯外壳外观严重不良 	，轻微变形；
2 	能够感知的外观问题 	、噪音、触感，一些顾客不能接受 	； 	电芯外壳外观不良 	，外包装外观不良 	；

1 	没有明显的影响 	； 	电芯外包装外观不良 	； 	没有影响
频度判定标准 	（O）
OCC 	产品经验 	企业标准 	发生度评估
```


---

## 10 	无任何操作经验和 	/或在不可控的操作条件下 	，新技术的首次应用 	；

```
10 	无任何操作经验和 	/或在不可控的操作条件下 	，新技术的首次应用 	；
使用环境和操作情况差异很大并不能被可靠地预测 	； 	≥1 	次每 	5 	次，20%
在产品寿命范围内发生率不能确定 	、无预
防措施或者在产品寿命范围内发生率极其
高
9 	创新技术或创新材料在企业内首次应用新环境或工作循环 	/操作条件改变 	；未经验证； 	≥1 	次每 	10 	次，10% 	在产品寿命范围内发生率非常高
8 	创新技术或创新材料的新应用 	；新环境或工作循环 	/操作条件改变 	；未经验证； 	≥1 	次每 	20 	次，5% 	在产品寿命范围内发生率高
7 	参考相似技术和材料的新设计 	、新应用或工作循环 	/操作条件改变 	，未经验证； 	≥1 	次每 	40 	次，2.5% 	在产品寿命范围内发生率中等偏高
6 	使用现有技术和材料 	，参考先前的设计相似的应用如工作循环 	/操作条件改变 	；以前有测试或现场
经验； 	≥1 	次每 	80 	次，1.25% 	在产品寿命范围内发生率中等偏高
5 	对现有设计的细节修改 	，采用已验证的技术和材料 	；相似的应用 	、工作循环或操作条件 	；以前有
测试或现场经验 	，或新设计有预失效相关的测试经验 	； 	≥1 	次每 	100 	次,1% 	在产品寿命范围内发生率中等偏高
4 	几乎相同的设计 	，短期现场展示相似的应用 	、工作循环或操作条件的微小变化 	。以前有测试或现
场经验； 	≥1 	次每 	200 	次，0.5% 	在产品寿命范围内发生率中等偏低
3 	已有设计的细节修改 	（相同的应用 	、工作周期或操作条件有微小变化 	）且有相似环境下的测试或
现场经验，或新设计有完整的成功测试程序 	； 	≥1 	次每 	250 	次，0.4% 	在产品寿命范围内发生率低
2 	几乎完全相同的成熟设计 	，有长期现场展示 	。相同的应用 	、相似的工作循环或操作条件 	，有相似
环境下的测试或现场经验 	； 	≥1 	次每 	500 	次,0.2% 	在产品寿命范围内发生率很低
1 	完全相同的成熟设计 	。相同的应用 	，工作循环或操作条件 	；有相似环境下的测试或现场经验或成
熟设计在相似操作条件下有长期无故障批产经验 	； 	≥1 	次每 	1000 	次,0.1% 	通过预防控制和无失效系列产品历史 	，几
乎消除了失效发生的可能性
探测度判定标准 	（D）
DET 	探测标准 	企业标准 	探测能力
```


---

## 10 	没有测试或实验程序 	； 	无监控 	完全不能确定

```
10 	没有测试或实验程序 	； 	无监控 	完全不能确定
9 	实验程序不是专门针对探测失效原因和 	/或失效模式而设计 	； 	有监控，但不是直接监控 	几乎不可能确定
8 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力极低 	； 	有监控，但能力极弱 	不能确定
7 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力非常低 	有监控，但能力非常弱 	非常低
6 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力低 	； 	有监控，但能力低 	低
5 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力中等 	； 	有直接监控 	，但能力低 	中等
4 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力中等偏高 	有直接监控 	，但能力一般 	中等高
3 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力高 	； 	有直接监控 	，测试设备分辨率低 	高
2 	根据验证或验证程序 	、样本容量、任务概述等 	，探测控制能探测到失效原因或失效模式的能力非常高 	有直接监控 	，测试设备分辨率中等 	非常高
1 	设计被证明符合标准和最佳实践 	，考虑到前几代的经验教训和探测措施 	，有效防止失效的放生 	； 	有直接监控 	，测试设备分辨率高 	几乎确定

AP 	Matrix
模型矩阵图
10 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	10 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
9 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	9 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
8 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	8 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
7 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	7 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
6 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	6 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
5 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	5 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
4 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	4 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
3 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	3 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
2 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	2 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
1 	L 	L 	L 	L 	L 	L 	L 	L 	L 	L 	1 	L 	L 	L 	L 	L 	M 	M 	H 	H 	H
1 	2 	3 	4 	5 	6 	7 	8 	9 	10 	1 	2 	3 	4 	5 	6 	7 	8 	9 	10
S=1 	S=2~4
10 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	10 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
9 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	9 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
8 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	8 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
7 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	7 	H 	H 	H 	H 	H 	H 	H 	H 	H 	H
6 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	6 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
5 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H 	5 	M 	M 	M 	H 	H 	H 	H 	H 	H 	H
4 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	4 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
3 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	3 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
2 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	2 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
1 	L 	L 	L 	M 	M 	M 	M 	H 	H 	H 	1 	L 	L 	L 	M 	M 	H 	H 	H 	H 	H
1 	2 	3 	4 	5 	6 	7 	8 	9 	10 	1 	2 	3 	4 	5 	6 	7 	8 	9 	10
S=5~8 	S=9~10
D 	O 	D 	O
D 	O	
D 	O
```
